CT_id,manufacturer,model,capacity_ton,capacity_kW,fan_motor_hp,hp_per_fan,num_fan,total_fan_hp,total_fan_kW,airflow_cfm,airflow_kg_per_hour,water_flow_gpm,waterflow_kg_per_hour,LG_ratio
CT1,EVAPCO,AT 14-2E4,33,145,2,2,1,2,1.491402067,9600,18326.41,99,22485.346,1.226936849
CT2,EVAPCO,AT 14-2F4,39,171,3,3,1,3,2.237103101,10900,20808.11,117,26573.59072,1.277078555
CT3,EVAPCO,AT 14-3E4,37,163,2,2,1,2,1.491402067,9500,18135.51,111,25210.84248,1.390137061
CT4,EVAPCO,AT 14-3F4,43,189,3,3,1,3,2.237103101,10700,20426.31,129,29299.08721,1.434379868
CT5,EVAPCO,AT 14-2F6,57,251,3,3,1,3,2.237103101,15300,29207.71,171,38838.3249,1.32972835
CT6,EVAPCO,AT 14-2G6,67,295,5,5,1,5,3.728505168,18000,34362.02,201,45652.06612,1.328561921
CT7,EVAPCO,AT 14-3F6,64,281,3,3,1,3,2.237103101,15100,28825.91,192,43607.94375,1.512803532
CT8,EVAPCO,AT 14-3G6,74,325,5,5,1,5,3.728505168,17700,33789.32,222,50421.68496,1.492237524
CT9,EVAPCO,AT 14-2E9,76,334,(2) 2,2,2,4,2.982804134,21200,40470.82,228,51784.43321,1.279549921
CT10,EVAPCO,AT 14-2F9,90,396,(2) 3,3,2,6,4.474206201,24100,46006.92,270,61323.6709,1.332922718
CT11,EVAPCO,AT 14-3E9,86,378,(2) 2,2,2,4,2.982804134,20800,39707.22,258,58598.17442,1.47575621
CT12,EVAPCO,AT 14-3F9,100,440,(2) 3,3,2,6,4.474206201,23600,45052.42,300,68137.41211,1.512402895
CT13,EVAPCO,AT 14-2F12,115,506,(2) 3,3,2,6,4.474206201,31000,59179.03,345,78358.02393,1.324084341
CT14,EVAPCO,AT 14-2G12,137,602,(2) 5,5,2,10,7.457010335,36400,69487.63,411,93348.25459,1.343379407
CT15,EVAPCO,AT 14-3F12,129,567,(2) 3,3,2,6,4.474206201,30400,58033.63,387,87897.26162,1.5145919
CT16,EVAPCO,AT 14-3G12,150,659,(2) 5,5,2,10,7.457010335,35700,68151.33,450,102206.1182,1.499693627
CT17,EVAPCO,AT 17-2G9,113,497,5,5,1,5,3.728505168,32100,61278.93,339,76995.27569,1.256472287
CT18,EVAPCO,AT 17-2H9,135,593,7.5,7.5,1,7.5,5.592757752,36500,69678.53,405,91985.50635,1.320141267
CT19,EVAPCO,AT 17-2I9,149,655,10,10,1,10,7.457010335,40100,76550.94,447,101524.744,1.326237791
CT20,EVAPCO,AT 17-2J9,171,752,15,15,1,15,11.1855155,45600,87050.44,513,116514.9747,1.338476563
CT21,EVAPCO,AT 17-3G9,129,567,5,5,1,5,3.728505168,31600,60324.43,387,87897.26162,1.457075752
CT22,EVAPCO,AT 17-3H9,152,668,7.5,7.5,1,7.5,5.592757752,36000,68724.03,456,103568.8664,1.507025463
CT23,EVAPCO,AT 17-3I9,168,739,10,10,1,10,7.457010335,39400,75214.64,504,114470.8523,1.521922589
CT24,EVAPCO,AT 17-3J9,193,848,15,15,1,15,11.1855155,44700,85332.34,579,131505.2054,1.541094566
CT25,EVAPCO,AT 17-3K9,213,936,20,20,1,20,14.91402067,48900,93350.14,639,145132.6878,1.554713062
CT26,EVAPCO,AT 17-4G9,143,629,5,5,1,5,3.728505168,31100,59369.93,429,97436.49932,1.641175978
CT27,EVAPCO,AT 17-4H9,164,721,7.5,7.5,1,7.5,5.592757752,35300,67387.73,492,111745.3559,1.658244806
CT28,EVAPCO,AT 17-4I9,179,787,10,10,1,10,7.457010335,38700,73878.33,537,121965.9677,1.650903047
CT29,EVAPCO,AT 17-4J9,202,888,15,15,1,15,11.1855155,44000,83996.04,606,137637.5725,1.638619792
CT30,EVAPCO,AT 17-4K9,220,967,20,20,1,20,14.91402067,48100,91822.94,660,149902.3066,1.632514726
CT31,EVAPCO,AT 214-2G9,225,989,(2) 5,5,2,10,7.457010335,63700,121603.36,675,153309.1773,1.260731456
CT32,EVAPCO,AT 214-2H9,269,1183,(2) 7.5,7.5,2,15,11.1855155,72400,138211.66,807,183289.6386,1.326151732
CT33,EVAPCO,AT 214-2I9,298,1310,(2) 10,10,2,20,14.91402067,79400,151574.67,894,203049.4881,1.339600388
CT34,EVAPCO,AT 214-2J9,342,1503,(2) 15,15,2,30,22.37103101,90300,172382.78,1026,233029.9494,1.35181686
CT35,EVAPCO,AT 214-3G9,259,1139,(2) 5,5,2,10,7.457010335,62700,119694.36,777,176475.8974,1.474387792
CT36,EVAPCO,AT 214-3H9,303,1332,(2) 7.5,7.5,2,15,11.1855155,71300,136111.76,909,206456.3587,1.516814954
CT37,EVAPCO,AT 214-3I9,336,1477,(2) 10,10,2,20,14.91402067,78000,148902.07,1008,228941.7047,1.537532051
CT38,EVAPCO,AT 214-3J9,385,1692,(2) 15,15,2,30,22.37103101,88600,169137.48,1155,262329.0366,1.550981118
CT39,EVAPCO,AT 214-3K9,426,1873,(2) 20,20,2,40,29.82804134,96900,184982.19,1278,290265.3756,1.569153122
CT40,EVAPCO,AT 214-4G9,287,1262,(2) 5,5,2,10,7.457010335,61600,117594.46,861,195554.3728,1.662955729
CT41,EVAPCO,AT 214-4H9,328,1442,(2) 7.5,7.5,2,15,11.1855155,70000,133630.06,984,223490.7117,1.672458333
CT42,EVAPCO,AT 214-4I9,358,1574,(2) 10,10,2,20,14.91402067,76700,146420.37,1074,243931.9354,1.665969959
CT43,EVAPCO,AT 214-4J9,404,1776,(2) 15,15,2,30,22.37103101,87100,166273.98,1212,275275.1449,1.655551569
CT44,EVAPCO,AT 214-4K9,441,1939,(2) 20,20,2,40,29.82804134,95300,181927.79,1323,300485.9874,1.651677269
CT45,EVAPCO,AT 17-2H12,164,721,7.5,7.5,1,7.5,5.592757752,46000,87814.04,492,111745.3559,1.272522645
CT46,EVAPCO,AT 17-2I12,180,791,10,10,1,10,7.457010335,50500,96404.55,540,122647.3418,1.272215347
CT47,EVAPCO,AT 17-2J12,208,914,15,15,1,15,11.1855155,57500,109767.55,624,141725.8172,1.291144928
CT48,EVAPCO,AT 17-2K12,229,1007,20,20,1,20,14.91402067,63000,120267.06,687,156034.6737,1.29740162
CT49,EVAPCO,AT 17-3H12,184,809,7.5,7.5,1,7.5,5.592757752,45400,86668.64,552,125372.8383,1.446576725
CT50,EVAPCO,AT 17-3I12,203,892,10,10,1,10,7.457010335,49700,94877.34,609,138318.9466,1.457871185
CT51,EVAPCO,AT 17-3J12,234,1029,15,15,1,15,11.1855155,56400,107667.65,702,159441.5443,1.480867686
CT52,EVAPCO,AT 17-3K12,258,1134,20,20,1,20,14.91402067,61700,117785.36,774,175794.5232,1.492498987
CT53,EVAPCO,AT 17-3L12,279,1227,25,25,1,25,18.64252584,66200,126375.86,837,190103.3798,1.504269732
CT54,EVAPCO,AT 17-4H12,201,884,7.5,7.5,1,7.5,5.592757752,44600,85141.44,603,136956.1983,1.60857273
CT55,EVAPCO,AT 17-4I12,220,967,10,10,1,10,7.457010335,48800,93159.24,660,149902.3066,1.609097507
CT56,EVAPCO,AT 17-4J12,249,1095,15,15,1,15,11.1855155,55500,105949.55,747,169662.1562,1.601348536
CT57,EVAPCO,AT 17-4K12,271,1191,20,20,1,20,14.91402067,60700,115876.35,813,184652.3868,1.593529482
CT58,EVAPCO,AT 17-4L12,290,1275,25,25,1,25,18.64252584,65100,124275.96,870,197598.4951,1.58999776
CT59,EVAPCO,AT 27-2H24,323,1420,(2) 7.5,7.5,2,15,11.1855155,91700,175055.38,969,220083.8411,1.257224078
CT60,EVAPCO,AT 27-2I24,356,1565,(2) 10,10,2,20,14.91402067,100600,192045.49,1068,242569.1871,1.263081925
CT61,EVAPCO,AT 27-2J24,410,1802,(2) 15,15,2,30,22.37103101,114400,218389.7,1230,279363.3897,1.279196715
CT62,EVAPCO,AT 27-2K24,453,1991,(2) 20,20,2,40,29.82804134,125400,239388.71,1359,308662.4769,1.289377741
CT63,EVAPCO,AT 27-3H24,363,1596,(2) 7.5,7.5,2,15,11.1855155,90400,172573.68,1089,247338.806,1.433235965
CT64,EVAPCO,AT 27-3I24,402,1767,(2) 10,10,2,20,14.91402067,99000,188991.09,1206,273912.3967,1.449340278
CT65,EVAPCO,AT 27-3J24,463,2035,(2) 15,15,2,30,22.37103101,112400,214571.7,1389,315476.2181,1.470260139
CT66,EVAPCO,AT 27-3K24,511,2246,(2) 20,20,2,40,29.82804134,123000,234807.11,1533,348182.1759,1.482843411
CT67,EVAPCO,AT 27-3L24,553,2431,(2) 25,25,2,50,37.28505168,131900,251797.22,1659,376799.889,1.496441828
CT68,EVAPCO,AT 27-4H24,398,1750,(2) 7.5,7.5,2,15,11.1855155,88700,169328.38,1194,271186.9002,1.601544297
CT69,EVAPCO,AT 27-4I24,436,1917,(2) 10,10,2,20,14.91402067,97200,185554.89,1308,297079.1168,1.60103095
CT70,EVAPCO,AT 27-4J24,492,2163,(2) 15,15,2,30,22.37103101,110500,210944.6,1476,335236.0676,1.589213801
CT71,EVAPCO,AT 27-4K24,537,2361,(2) 20,20,2,40,29.82804134,121000,230989.11,1611,365897.903,1.584048295
CT72,EVAPCO,AT 27-4L24,574,2523,(2) 25,25,2,50,37.28505168,129700,247597.42,1722,391108.7455,1.579615619
CT73,EVAPCO,AT 214-2H12,317,1394,(2) 7.5,7.5,2,15,11.1855155,90300,172382.78,951,215995.5964,1.252999839
CT74,EVAPCO,AT 214-2I12,350,1539,(2) 10,10,2,20,14.91402067,99100,189181.99,1050,238480.9424,1.260590103
CT75,EVAPCO,AT 214-2J12,404,1776,(2) 15,15,2,30,22.37103101,112800,215335.3,1212,275275.1449,1.278355866
CT76,EVAPCO,AT 214-2K12,446,1961,(2) 20,20,2,40,29.82804134,123600,235952.51,1338,303892.858,1.28794077
CT77,EVAPCO,AT 214-3H12,358,1574,(2) 7.5,7.5,2,15,11.1855155,89000,169901.08,1074,243931.9354,1.435729167
CT78,EVAPCO,AT 214-3I12,396,1741,(2) 10,10,2,20,14.91402067,97500,186127.59,1188,269824.152,1.449673077
CT79,EVAPCO,AT 214-3J12,456,2005,(2) 15,15,2,30,22.37103101,110800,211517.3,1368,310706.5992,1.468941787
CT80,EVAPCO,AT 214-3K12,504,2216,(2) 20,20,2,40,29.82804134,121200,231370.91,1512,343412.557,1.484251238
CT81,EVAPCO,AT 214-3L12,545,2396,(2) 25,25,2,50,37.28505168,129900,247979.22,1635,371348.896,1.49750008
CT82,EVAPCO,AT 214-4H12,393,1728,(2) 7.5,7.5,2,15,11.1855155,87400,166846.68,1179,267780.0296,1.604946725
CT83,EVAPCO,AT 214-4I12,430,1890,(2) 10,10,2,20,14.91402067,95800,182882.29,1290,292990.8721,1.602073547
CT84,EVAPCO,AT 214-4J12,486,2136,(2) 15,15,2,30,22.37103101,108900,207890.2,1458,331147.8229,1.592897727
CT85,EVAPCO,AT 214-4K12,530,2330,(2) 20,20,2,40,29.82804134,119200,227552.91,1590,361128.2842,1.587008005
CT86,EVAPCO,AT 214-4L12,567,2493,(2) 25,25,2,50,37.28505168,127900,244161.21,1701,386339.1267,1.58231162
CT87,EVAPCO,AT 17-2H14,174,765,(1) 7.5,7.5,1,7.5,5.592757752,50300,96022.74,522,118559.0971,1.234698062
CT88,EVAPCO,AT 17-3H14,194,853,(1) 7.5,7.5,1,7.5,5.592757752,49600,94686.44,582,132186.5795,1.396045447
CT89,EVAPCO,AT 17-4H14,223,980,(1) 7.5,7.5,1,7.5,5.592757752,48700,92968.34,669,151946.429,1.634388903
CT90,EVAPCO,AT 17-2I14,247,1086,(1) 10,10,1,10,7.457010335,55100,105185.95,741,168299.4079,1.60001796
CT91,EVAPCO,AT 17-3I14,266,1169,(1) 10,10,1,10,7.457010335,54300,103658.75,798,181245.5162,1.748482581
CT92,EVAPCO,AT 17-4I14,197,866,(1) 10,10,1,10,7.457010335,53300,101749.75,591,134230.7019,1.319223929
CT93,EVAPCO,AT 17-2J14,219,963,(1) 15,15,1,15,11.1855155,62800,119885.26,657,149220.9325,1.24469795
CT94,EVAPCO,AT 17-3J14,252,1108,(1) 15,15,1,15,11.1855155,61700,117785.36,756,171706.2785,1.457789708
CT95,EVAPCO,AT 17-4J14,279,1227,(1) 15,15,1,15,11.1855155,60700,115876.35,837,190103.3798,1.640570943
CT96,EVAPCO,AT 17-2K14,301,1323,(1) 20,20,1,20,14.91402067,68800,131339.26,903,205093.6105,1.56155599
CT97,EVAPCO,AT 17-3K14,321,1411,(1) 20,20,1,20,14.91402067,67500,128857.56,963,218721.0929,1.697386574
CT98,EVAPCO,AT 17-4K14,219,963,(1) 20,20,1,20,14.91402067,66400,126757.66,657,149220.9325,1.177214326
CT99,EVAPCO,AT 17-2L14,239,1051,(1) 25,25,1,25,18.64252584,73800,140884.27,717,162848.4149,1.155902072
CT100,EVAPCO,AT 17-3L14,270,1187,(1) 25,25,1,25,18.64252584,72400,138211.66,810,183971.0127,1.331081664
CT101,EVAPCO,AT 17-4L14,295,1297,(1) 25,25,1,25,18.64252584,71200,135920.86,885,201005.3657,1.478841146
CT102,EVAPCO,AT 17-3M14,315,1385,(1) 30,30,1,30,22.37103101,76700,146420.37,945,214632.8482,1.465867422
CT103,EVAPCO,AT 17-4M14,333,1464,(1) 30,30,1,30,22.37103101,75400,143938.67,999,226897.5823,1.576349055
CT104,EVAPCO,AT 27-2H28,343,1508,(2) 7.5,7.5,2,15,11.1855155,102200,195099.89,1029,233711.3235,1.197905965
CT105,EVAPCO,AT 27-3H28,382,1679,(2) 7.5,7.5,2,15,11.1855155,100700,192236.39,1146,260284.9143,1.353983573
CT106,EVAPCO,AT 27-4H28,440,1934,(2) 7.5,7.5,2,15,11.1855155,98900,188800.19,1320,299804.6133,1.587946579
CT107,EVAPCO,AT 27-2I28,487,2141,(2) 10,10,2,20,14.91402067,112000,213808.1,1461,331829.197,1.551995443
CT108,EVAPCO,AT 27-3I28,526,2312,(2) 10,10,2,20,14.91402067,110400,210753.7,1578,358402.7877,1.700576502
CT109,EVAPCO,AT 27-4I28,390,1714,(2) 10,10,2,20,14.91402067,108400,206935.7,1170,265735.9072,1.284147256
CT110,EVAPCO,AT 27-2J28,432,1899,(2) 15,15,2,30,22.37103101,127500,243397.61,1296,294353.6203,1.209352941
CT111,EVAPCO,AT 27-3J28,498,2189,(2) 15,15,2,30,22.37103101,125400,239388.71,1494,339324.3123,1.417461623
CT112,EVAPCO,AT 27-4J28,551,2422,(2) 15,15,2,30,22.37103101,123300,235379.81,1653,375437.1407,1.59502695
CT113,EVAPCO,AT 27-2K28,595,2616,(2) 20,20,2,40,29.82804134,139800,266878.32,1785,405417.6021,1.519110262
CT114,EVAPCO,AT 27-3K28,635,2792,(2) 20,20,2,40,29.82804134,137200,261914.92,1905,432672.5669,1.65195844
CT115,EVAPCO,AT 27-4K28,433,1903,(2) 20,20,2,40,29.82804134,135000,257715.12,1299,295034.9944,1.144810571
CT116,EVAPCO,AT 27-2L28,472,2075,(2) 25,25,2,50,37.28505168,150000,286350.13,1416,321608.5852,1.123130556
CT117,EVAPCO,AT 27-3L28,535,2352,(2) 25,25,2,50,37.28505168,147100,280814.03,1605,364535.1548,1.298137251
CT118,EVAPCO,AT 27-4L28,584,2567,(2) 25,25,2,50,37.28505168,144800,276423.33,1752,397922.4867,1.43954017
CT119,EVAPCO,AT 27-3M28,625,2748,(2) 30,30,2,60,44.74206201,155800,297422.34,1875,425858.8257,1.43183201
CT120,EVAPCO,AT 27-4M28,660,2901,(2) 30,30,2,60,44.74206201,153300,292649.84,1980,449706.9199,1.536672374
CT121,EVAPCO,AT 214-2H14,342,1503,(2) 7.5,7.5,2,15,11.1855155,102000,194718.09,1026,233029.9494,1.196755515
CT122,EVAPCO,AT 214-3H14,380,1671,(2) 7.5,7.5,2,15,11.1855155,100500,191854.59,1140,258922.166,1.349575041
CT123,EVAPCO,AT 214-4H14,438,1925,(2) 7.5,7.5,2,15,11.1855155,98700,188418.39,1314,298441.8651,1.583931738
CT124,EVAPCO,AT 214-2I14,485,2132,(2) 10,10,2,20,14.91402067,111800,213426.3,1455,330466.4487,1.548386721
CT125,EVAPCO,AT 214-3I14,524,2304,(2) 10,10,2,20,14.91402067,110200,210371.9,1572,357040.0395,1.697185042
CT126,EVAPCO,AT 214-4I14,388,1706,(2) 10,10,2,20,14.91402067,108200,206553.9,1164,264373.159,1.279923367
CT127,EVAPCO,AT 214-2J14,430,1890,(2) 15,15,2,30,22.37103101,127300,243015.81,1290,292990.8721,1.205645293
CT128,EVAPCO,AT 214-3J14,497,2185,(2) 15,15,2,30,22.37103101,125200,239006.91,1491,338642.9382,1.416875083
CT129,EVAPCO,AT 214-4J14,549,2413,(2) 15,15,2,30,22.37103101,123000,234807.11,1647,374074.3925,1.593113567
CT130,EVAPCO,AT 214-2K14,593,2607,(2) 20,20,2,40,29.82804134,139500,266305.62,1779,404054.8538,1.517259931
CT131,EVAPCO,AT 214-3K14,633,2783,(2) 20,20,2,40,29.82804134,137000,261533.12,1899,431309.8187,1.649159443
CT132,EVAPCO,AT 214-4K14,431,1895,(2) 20,20,2,40,29.82804134,134700,257142.42,1293,293672.2462,1.142060675
CT133,EVAPCO,AT 214-2L14,471,2071,(2) 25,25,2,50,37.28505168,149800,285968.33,1413,320927.211,1.122247371
CT134,EVAPCO,AT 214-3L14,534,2348,(2) 25,25,2,50,37.28505168,146900,280432.23,1602,363853.7807,1.297474898
CT135,EVAPCO,AT 214-4L14,582,2559,(2) 25,25,2,50,37.28505168,144500,275850.63,1746,396559.7385,1.437588668
CT136,EVAPCO,AT 214-3M14,623,2739,(2) 30,30,2,60,44.74206201,155500,296849.64,1869,424496.0775,1.430003684
CT137,EVAPCO,AT 214-4M14,658,2893,(2) 30,30,2,60,44.74206201,153000,292077.14,1974,448344.1717,1.535019744
CT138,EVAPCO,AT 17-2G18,228,1002,(2) 5,5,2,10,7.457010335,64900,123894.16,684,155353.2996,1.253919492
CT139,EVAPCO,AT 17-2H18,272,1196,(2) 7.5,7.5,2,15,11.1855155,73800,140884.27,816,185333.7609,1.315503613
CT140,EVAPCO,AT 17-2I18,301,1323,(2) 10,10,2,20,14.91402067,80900,154438.17,903,205093.6105,1.327998172
CT141,EVAPCO,AT 17-2J18,346,1521,(2) 15,15,2,30,22.37103101,92100,175818.98,1038,235755.4459,1.340898706
CT142,EVAPCO,AT 17-3G18,261,1147,(2) 5,5,2,10,7.457010335,63900,121985.16,783,177838.6456,1.457871185
CT143,EVAPCO,AT 17-3H18,306,1345,(2) 7.5,7.5,2,15,11.1855155,72700,138784.36,918,208500.4811,1.502334078
CT144,EVAPCO,AT 17-3I18,339,1490,(2) 10,10,2,20,14.91402067,79500,151765.57,1017,230985.8271,1.521990959
CT145,EVAPCO,AT 17-3J18,389,1710,(2) 15,15,2,30,22.37103101,90300,172382.78,1167,265054.5331,1.537592862
CT146,EVAPCO,AT 17-3K18,430,1890,(2) 20,20,2,40,29.82804134,98800,188609.29,1290,292990.8721,1.553427589
CT147,EVAPCO,AT 17-4G18,289,1270,(2) 5,5,2,10,7.457010335,62800,119885.26,867,196917.121,1.64254661
CT148,EVAPCO,AT 17-4H18,332,1459,(2) 7.5,7.5,2,15,11.1855155,71400,136302.66,996,226216.2082,1.659660948
CT149,EVAPCO,AT 17-4I18,362,1591,(2) 10,10,2,20,14.91402067,78200,149283.87,1086,246657.4318,1.652271153
CT150,EVAPCO,AT 17-4J18,408,1794,(2) 15,15,2,30,22.37103101,88800,169519.28,1224,278000.6414,1.639935248
CT151,EVAPCO,AT 17-4K18,445,1956,(2) 20,20,2,40,29.82804134,97200,185554.89,1335,303211.4839,1.634079754
CT152,EVAPCO,AT 27-2G36,444,1952,(4) 5,5,4,20,14.91402067,132800,253515.32,1332,302530.1098,1.19334055
CT153,EVAPCO,AT 27-2H36,531,2334,(4) 7.5,7.5,4,30,22.37103101,151000,288259.13,1593,361809.6583,1.25515418
CT154,EVAPCO,AT 27-2I36,588,2585,(4) 10,10,4,40,29.82804134,165500,315939.65,1764,400647.9832,1.268115559
CT155,EVAPCO,AT 27-2J36,676,2972,(4) 15,15,4,60,44.74206201,188300,359464.87,2028,460608.9059,1.281373916
CT156,EVAPCO,AT 27-3G36,511,2246,(4) 5,5,4,20,14.91402067,130700,249506.42,1533,348182.1759,1.395483853
CT157,EVAPCO,AT 27-3H36,600,2638,(4) 7.5,7.5,4,30,22.37103101,148700,283868.43,1800,408824.4727,1.44018998
CT158,EVAPCO,AT 27-3I36,664,2919,(4) 10,10,4,40,29.82804134,162700,310594.45,1992,452432.4164,1.456666154
CT159,EVAPCO,AT 27-3J36,763,3354,(4) 15,15,4,60,44.74206201,184700,352592.47,2289,519888.4544,1.474474091
CT160,EVAPCO,AT 27-3K36,844,3710,(4) 20,20,4,80,59.65608268,202100,385809.08,2532,575079.7582,1.490581189
CT161,EVAPCO,AT 27-4G36,568,2497,(4) 5,5,4,20,14.91402067,128400,245115.71,1704,387020.5008,1.578929777
CT162,EVAPCO,AT 27-4H36,651,2862,(4) 7.5,7.5,4,30,22.37103101,146000,278714.13,1953,443574.5528,1.591503639
CT163,EVAPCO,AT 27-4I36,710,3121,(4) 10,10,4,40,29.82804134,159900,305249.24,2130,483775.626,1.584854466
CT164,EVAPCO,AT 27-4J36,802,3526,(4) 15,15,4,60,44.74206201,181700,346865.46,2406,546462.0451,1.575429394
CT165,EVAPCO,AT 27-4K36,875,3847,(4) 20,20,4,80,59.65608268,198800,379509.38,2625,596202.356,1.570981881
CT166,EVAPCO,AT 214-2G18,441,1939,(4) 5,5,4,20,14.91402067,132300,252560.82,1323,300485.9874,1.189756944
CT167,EVAPCO,AT 214-2H18,528,2321,(4) 7.5,7.5,4,30,22.37103101,150500,287304.63,1584,359765.536,1.252209302
CT168,EVAPCO,AT 214-2I18,585,2572,(4) 10,10,4,40,29.82804134,164900,314794.25,1755,398603.8609,1.266236166
CT169,EVAPCO,AT 214-2J18,673,2959,(4) 15,15,4,60,44.74206201,187600,358128.57,2019,458564.7835,1.280447373
CT170,EVAPCO,AT 214-3G18,508,2233,(4) 5,5,4,20,14.91402067,130300,248742.82,1524,346138.0535,1.391549949
CT171,EVAPCO,AT 214-3H18,597,2624,(4) 7.5,7.5,4,30,22.37103101,148100,282723.03,1791,406780.3503,1.438794522
CT172,EVAPCO,AT 214-3I18,661,2906,(4) 10,10,4,40,29.82804134,162100,309449.04,1983,450388.2941,1.455452203
CT173,EVAPCO,AT 214-3J18,760,3341,(4) 15,15,4,60,44.74206201,184000,351256.16,2280,517844.3321,1.47426404
CT174,EVAPCO,AT 214-3K18,840,3693,(4) 20,20,4,80,59.65608268,201400,384472.78,2520,572354.2617,1.488673039
CT175,EVAPCO,AT 214-4G18,565,2484,(4) 5,5,4,20,14.91402067,127900,244161.21,1695,384976.3784,1.576730274
CT176,EVAPCO,AT 214-4H18,648,2849,(4) 7.5,7.5,4,30,22.37103101,145500,277759.63,1944,441530.4305,1.589613402
CT177,EVAPCO,AT 214-4I18,707,3108,(4) 10,10,4,40,29.82804134,159400,304294.74,2121,481731.5036,1.583108205
CT178,EVAPCO,AT 214-4J18,799,3512,(4) 15,15,4,60,44.74206201,181100,345720.06,2397,544417.9228,1.574736276
CT179,EVAPCO,AT 214-4K18,871,3829,(4) 20,20,4,80,59.65608268,198100,378173.08,2613,593476.8595,1.569326045
CT180,EVAPCO,AT 19-2F6,89,391,3,3,1,3,2.237103101,22600,43143.42,267,60642.29678,1.405597806
CT181,EVAPCO,AT 19-2G6,112,492,5,5,1,5,3.728505168,26500,50588.52,336,76313.90157,1.508522013
CT182,EVAPCO,AT 19-2H6,123,541,7.5,7.5,1,7.5,5.592757752,30200,57651.83,369,83809.0169,1.453709644
CT183,EVAPCO,AT 19-3F6,101,444,3,3,1,3,2.237103101,22200,42379.82,303,68818.78623,1.623857451
CT184,EVAPCO,AT 19-3G6,124,545,5,5,1,5,3.728505168,26100,49824.92,372,84490.39102,1.69574553
CT185,EVAPCO,AT 19-3H6,138,607,7.5,7.5,1,7.5,5.592757752,29700,56697.33,414,94029.62871,1.658449074
CT186,EVAPCO,AT 19-3I6,150,659,10,10,1,10,7.457010335,32500,62042.53,450,102206.1182,1.647355769
CT187,EVAPCO,AT 19-4F6,109,479,3,3,1,3,2.237103101,21900,41807.12,327,74269.7792,1.776486396
CT188,EVAPCO,AT 19-4G6,130,571,5,5,1,5,3.728505168,25700,49061.32,390,88578.63575,1.805467737
CT189,EVAPCO,AT 19-4H6,143,629,7.5,7.5,1,7.5,5.592757752,29200,55742.83,429,97436.49932,1.747964826
CT190,EVAPCO,AT 19-4I6,157,690,10,10,1,10,7.457010335,32000,61088.03,471,106975.737,1.751173503
CT191,EVAPCO,AT 19-4J6,171,752,15,15,1,15,11.1855155,36400,69487.63,513,116514.9747,1.676772837
CT192,EVAPCO,AT 26-2F17,179,787,(2) 3,3,2,6,4.474206201,45200,86286.84,537,121965.9677,1.413494423
CT193,EVAPCO,AT 26-2G17,225,989,(2) 5,5,2,10,7.457010335,53100,101367.95,675,153309.1773,1.512402895
CT194,EVAPCO,AT 26-2H17,247,1086,(2) 7.5,7.5,2,15,11.1855155,60500,115494.55,741,168299.4079,1.457206439
CT195,EVAPCO,AT 26-3F17,203,892,(2) 3,3,2,6,4.474206201,44500,84950.54,609,138318.9466,1.628229167
CT196,EVAPCO,AT 26-3G17,250,1099,(2) 5,5,2,10,7.457010335,52300,99840.75,750,170343.5303,1.706152406
CT197,EVAPCO,AT 26-3H17,277,1218,(2) 7.5,7.5,2,15,11.1855155,59400,113394.65,831,188740.6316,1.664457948
CT198,EVAPCO,AT 26-3I17,302,1328,(2) 10,10,2,20,14.91402067,65100,124275.96,906,205774.9846,1.655790771
CT199,EVAPCO,AT 26-4F17,219,963,(2) 3,3,2,6,4.474206201,43800,83614.24,657,149220.9325,1.784635417
CT200,EVAPCO,AT 26-4G17,262,1152,(2) 5,5,2,10,7.457010335,51400,98122.65,786,178520.0197,1.81935595
CT201,EVAPCO,AT 26-4H17,287,1262,(2) 7.5,7.5,2,15,11.1855155,58500,111676.55,861,195554.3728,1.75107817
CT202,EVAPCO,AT 26-4I17,315,1385,(2) 10,10,2,20,14.91402067,64000,122176.06,945,214632.8482,1.756750488
CT203,EVAPCO,AT 26-4J17,344,1512,(2) 15,15,2,30,22.37103101,72800,138975.27,1032,234392.6977,1.686578526
CT204,EVAPCO,AT 212-2F9,179,787,(2) 3,3,2,6,4.474206201,45200,86286.84,537,121965.9677,1.413494423
CT205,EVAPCO,AT 212-2G9,225,989,(2) 5,5,2,10,7.457010335,53100,101367.95,675,153309.1773,1.512402895
CT206,EVAPCO,AT 212-2H9,247,1086,(2) 7.5,7.5,2,15,11.1855155,60500,115494.55,741,168299.4079,1.457206439
CT207,EVAPCO,AT 212-3F9,203,892,(2) 3,3,2,6,4.474206201,44500,84950.54,609,138318.9466,1.628229167
CT208,EVAPCO,AT 212-3G9,250,1099,(2) 5,5,2,10,7.457010335,52300,99840.75,750,170343.5303,1.706152406
CT209,EVAPCO,AT 212-3H9,277,1218,(2) 7.5,7.5,2,15,11.1855155,59400,113394.65,831,188740.6316,1.664457948
CT210,EVAPCO,AT 212-3I9,302,1328,(2) 10,10,2,20,14.91402067,65100,124275.96,906,205774.9846,1.655790771
CT211,EVAPCO,AT 212-4F9,219,963,(2) 3,3,2,6,4.474206201,43800,83614.24,657,149220.9325,1.784635417
CT212,EVAPCO,AT 212-4G9,262,1152,(2) 5,5,2,10,7.457010335,51400,98122.65,786,178520.0197,1.81935595
CT213,EVAPCO,AT 212-4H9,287,1262,(2) 7.5,7.5,2,15,11.1855155,58500,111676.55,861,195554.3728,1.75107817
CT214,EVAPCO,AT 212-4I9,315,1385,(2) 10,10,2,20,14.91402067,64000,122176.06,945,214632.8482,1.756750488
CT215,EVAPCO,AT 212-4J9,344,1512,(2) 15,15,2,30,22.37103101,72800,138975.27,1032,234392.6977,1.686578526
CT216,EVAPCO,AT 19-2F8,109,479,3,3,1,3,2.237103101,26600,50779.42,327,74269.7792,1.462595943
CT217,EVAPCO,AT 19-2G8,137,602,5,5,1,5,3.728505168,31300,59751.73,411,93348.25459,1.562268703
CT218,EVAPCO,AT 19-2H8,148,651,7.5,7.5,1,7.5,5.592757752,35700,68151.33,444,100843.3699,1.479697712
CT219,EVAPCO,AT 19-2I8,159,699,10,10,1,10,7.457010335,39200,74832.84,477,108338.4853,1.447739955
CT220,EVAPCO,AT 19-3F8,123,541,3,3,1,3,2.237103101,26200,50015.82,369,83809.0169,1.675650048
CT221,EVAPCO,AT 19-3G8,152,668,5,5,1,5,3.728505168,30800,58797.23,456,103568.8664,1.761458333
CT222,EVAPCO,AT 19-3H8,165,725,7.5,7.5,1,7.5,5.592757752,35100,67005.93,495,112426.73,1.677862358
CT223,EVAPCO,AT 19-3I8,179,787,10,10,1,10,7.457010335,38400,73305.63,537,121965.9677,1.663800727
CT224,EVAPCO,AT 19-3J8,197,866,15,15,1,15,11.1855155,43700,83423.34,591,134230.7019,1.609030559
CT225,EVAPCO,AT 19-4F8,133,585,3,3,1,3,2.237103101,25800,49252.22,399,90622.75811,1.839972949
CT226,EVAPCO,AT 19-4G8,159,699,5,5,1,5,3.728505168,30300,57842.73,477,108338.4853,1.872983705
CT227,EVAPCO,AT 19-4H8,173,761,7.5,7.5,1,7.5,5.592757752,34500,65860.53,519,117877.723,1.789808273
CT228,EVAPCO,AT 19-4I8,187,822,10,10,1,10,7.457010335,37800,72160.23,561,127416.9606,1.765750386
CT229,EVAPCO,AT 19-4J8,207,910,15,15,1,15,11.1855155,43000,82087.04,621,141044.4431,1.718230378
CT230,EVAPCO,AT 28-2F17,217,954,(2) 3,3,2,6,4.474206201,53200,101558.85,651,147858.1843,1.455886787
CT231,EVAPCO,AT 28-2G17,274,1205,(2) 5,5,2,10,7.457010335,62600,119503.46,822,186696.5092,1.562268703
CT232,EVAPCO,AT 28-2H17,297,1306,(2) 7.5,7.5,2,15,11.1855155,71400,136302.66,891,202368.114,1.484696691
CT233,EVAPCO,AT 28-2I17,319,1402,(2) 10,10,2,20,14.91402067,78300,149474.77,957,217358.3446,1.454147377
CT234,EVAPCO,AT 28-3F17,247,1086,(2) 3,3,2,6,4.474206201,52500,100222.55,741,168299.4079,1.679256944
CT235,EVAPCO,AT 28-3G17,304,1336,(2) 5,5,2,10,7.457010335,61600,117594.46,912,207137.7328,1.761458333
CT236,EVAPCO,AT 28-3H17,331,1455,(2) 7.5,7.5,2,15,11.1855155,70200,134011.86,993,225534.8341,1.682946789
CT237,EVAPCO,AT 28-3I17,358,1574,(2) 10,10,2,20,14.91402067,76900,146802.17,1074,243931.9354,1.661637137
CT238,EVAPCO,AT 28-3J17,393,1728,(2) 15,15,2,30,22.37103101,87500,167037.58,1179,267780.0296,1.6031125
CT239,EVAPCO,AT 28-4F17,267,1174,(2) 3,3,2,6,4.474206201,51600,98504.45,801,181926.8903,1.846890141
CT240,EVAPCO,AT 28-4G17,319,1402,(2) 5,5,2,10,7.457010335,60600,115685.45,957,217358.3446,1.87887359
CT241,EVAPCO,AT 28-4H17,346,1521,(2) 7.5,7.5,2,15,11.1855155,69100,131911.96,1038,235755.4459,1.787218102
CT242,EVAPCO,AT 28-4I17,373,1640,(2) 10,10,2,20,14.91402067,75700,144511.37,1119,254152.5472,1.758702802
CT243,EVAPCO,AT 28-4J17,414,1820,(2) 15,15,2,30,22.37103101,86000,164174.08,1242,282088.8861,1.718230378
CT244,EVAPCO,AT 215-2F9,217,954,(2) 3,3,2,6,4.474206201,53200,101558.85,651,147858.1843,1.455886787
CT245,EVAPCO,AT 215-2G9,274,1205,(2) 5,5,2,10,7.457010335,62600,119503.46,822,186696.5092,1.562268703
CT246,EVAPCO,AT 215-2H9,297,1306,(2) 7.5,7.5,2,15,11.1855155,71400,136302.66,891,202368.114,1.484696691
CT247,EVAPCO,AT 215-2I9,319,1402,(2) 10,10,2,20,14.91402067,78300,149474.77,957,217358.3446,1.454147377
CT248,EVAPCO,AT 215-3F9,247,1086,(2) 3,3,2,6,4.474206201,52500,100222.55,741,168299.4079,1.679256944
CT249,EVAPCO,AT 215-3G9,304,1336,(2) 5,5,2,10,7.457010335,61600,117594.46,912,207137.7328,1.761458333
CT250,EVAPCO,AT 215-3H9,331,1455,(2) 7.5,7.5,2,15,11.1855155,70200,134011.86,993,225534.8341,1.682946789
CT251,EVAPCO,AT 215-3I9,358,1574,(2) 10,10,2,20,14.91402067,76900,146802.17,1074,243931.9354,1.661637137
CT252,EVAPCO,AT 215-3J9,393,1728,(2) 15,15,2,30,22.37103101,87500,167037.58,1179,267780.0296,1.6031125
CT253,EVAPCO,AT 215-4F9,267,1174,(2) 3,3,2,6,4.474206201,51600,98504.45,801,181926.8903,1.846890141
CT254,EVAPCO,AT 215-4G9,319,1402,(2) 5,5,2,10,7.457010335,60600,115685.45,957,217358.3446,1.87887359
CT255,EVAPCO,AT 215-4H9,346,1521,(2) 7.5,7.5,2,15,11.1855155,69100,131911.96,1038,235755.4459,1.787218102
CT256,EVAPCO,AT 215-4I9,373,1640,(2) 10,10,2,20,14.91402067,75700,144511.37,1119,254152.5472,1.758702802
CT257,EVAPCO,AT 215-4J9,414,1820,(2) 15,15,2,30,22.37103101,86000,164174.08,1242,282088.8861,1.718230378
CT258,EVAPCO,AT 19-2G9,135,593,5,5,1,5,3.728505168,35900,68533.13,405,91985.50635,1.342204909
CT259,EVAPCO,AT 19-2H9,162,712,7.5,7.5,1,7.5,5.592757752,40800,77887.24,486,110382.6076,1.417210478
CT260,EVAPCO,AT 19-2I9,178,783,10,10,1,10,7.457010335,44700,85332.34,534,121284.5936,1.421320377
CT261,EVAPCO,AT 19-2J9,208,914,15,15,1,15,11.1855155,50800,96977.25,624,141725.8172,1.461433727
CT262,EVAPCO,AT 19-3G9,154,677,5,5,1,5,3.728505168,35300,67387.73,462,104931.6147,1.557132318
CT263,EVAPCO,AT 19-3H9,181,796,7.5,7.5,1,7.5,5.592757752,40100,76550.94,543,123328.7159,1.611067384
CT264,EVAPCO,AT 19-3I9,199,875,10,10,1,10,7.457010335,43900,83805.14,597,135593.4501,1.617961038
CT265,EVAPCO,AT 19-3J9,232,1020,15,15,1,15,11.1855155,49800,95068.24,696,158078.7961,1.662792838
CT266,EVAPCO,AT 19-4G9,165,725,5,5,1,5,3.728505168,34700,66242.33,495,112426.73,1.69720371
CT267,EVAPCO,AT 19-4H9,191,840,7.5,7.5,1,7.5,5.592757752,39500,75405.54,573,130142.4571,1.72590058
CT268,EVAPCO,AT 19-4I9,209,919,10,10,1,10,7.457010335,43200,82468.84,627,142407.1913,1.72680001
CT269,EVAPCO,AT 19-4J9,242,1064,15,15,1,15,11.1855155,49000,93541.04,726,164892.5373,1.762782738
CT270,EVAPCO,AT 19-4K9,265,1165,20,20,1,20,14.91402067,53600,102322.45,795,180564.1421,1.764658155
CT271,EVAPCO,AT 29-2G18,274,1205,(2) 5,5,2,10,7.457010335,72000,137448.06,822,186696.5092,1.358305845
CT272,EVAPCO,AT 29-2H18,329,1446,(2) 7.5,7.5,2,15,11.1855155,81900,156347.17,987,224172.0858,1.433809651
CT273,EVAPCO,AT 29-2I18,362,1591,(2) 10,10,2,20,14.91402067,89800,171428.28,1086,246657.4318,1.438837463
CT274,EVAPCO,AT 29-2J18,422,1855,(2) 15,15,2,30,22.37103101,102000,194718.09,1266,287539.8791,1.476698325
CT275,EVAPCO,AT 29-3G18,312,1372,(2) 5,5,2,10,7.457010335,70900,135348.16,936,212588.7258,1.570680536
CT276,EVAPCO,AT 29-3H18,368,1618,(2) 7.5,7.5,2,15,11.1855155,80600,153865.47,1104,250745.6766,1.629642266
CT277,EVAPCO,AT 29-3I18,404,1776,(2) 10,10,2,20,14.91402067,88200,168373.88,1212,275275.1449,1.634904101
CT278,EVAPCO,AT 29-3J18,471,2071,(2) 15,15,2,30,22.37103101,100000,190900.09,1413,320927.211,1.681126563
CT279,EVAPCO,AT 29-4G18,335,1473,(2) 5,5,2,10,7.457010335,69700,133057.36,1005,228260.3306,1.715503198
CT280,EVAPCO,AT 29-4H18,387,1701,(2) 7.5,7.5,2,15,11.1855155,79300,151383.77,1161,263691.7849,1.741876182
CT281,EVAPCO,AT 29-4I18,425,1868,(2) 10,10,2,20,14.91402067,86800,165701.28,1275,289584.0015,1.747626848
CT282,EVAPCO,AT 29-4J18,491,2158,(2) 15,15,2,30,22.37103101,98400,187845.69,1473,334554.6935,1.781008109
CT283,EVAPCO,AT 29-4K18,538,2365,(2) 20,20,2,40,29.82804134,107600,205408.5,1614,366579.2772,1.784635417
CT284,EVAPCO,AT 217-2G9,270,1187,(2) 5,5,2,10,7.457010335,71700,136875.36,810,183971.0127,1.344076883
CT285,EVAPCO,AT 217-2H9,324,1424,(2) 7.5,7.5,2,15,11.1855155,81500,155583.57,972,220765.2152,1.418949387
CT286,EVAPCO,AT 217-2I9,356,1565,(2) 10,10,2,20,14.91402067,89300,170473.78,1068,242569.1871,1.422912001
CT287,EVAPCO,AT 217-2J9,416,1829,(2) 15,15,2,30,22.37103101,101500,193763.59,1248,283451.6344,1.462873563
CT288,EVAPCO,AT 217-3G9,308,1354,(2) 5,5,2,10,7.457010335,70600,134775.46,924,209863.2293,1.557132318
CT289,EVAPCO,AT 217-3H9,362,1591,(2) 7.5,7.5,2,15,11.1855155,80200,153101.87,1086,246657.4318,1.611067384
CT290,EVAPCO,AT 217-3I9,399,1754,(2) 10,10,2,20,14.91402067,87800,167610.28,1197,271868.2743,1.622026267
CT291,EVAPCO,AT 217-3J9,464,2040,(2) 15,15,2,30,22.37103101,99500,189945.59,1392,316157.5922,1.664463987
CT292,EVAPCO,AT 217-4G9,330,1451,(2) 5,5,2,10,7.457010335,69400,132484.66,990,224853.46,1.69720371
CT293,EVAPCO,AT 217-4H9,381,1675,(2) 7.5,7.5,2,15,11.1855155,78900,150620.17,1143,259603.5401,1.723564243
CT294,EVAPCO,AT 217-4I9,418,1838,(2) 10,10,2,20,14.91402067,86400,164937.68,1254,284814.3826,1.72680001
CT295,EVAPCO,AT 217-4J9,484,2128,(2) 15,15,2,30,22.37103101,97900,186891.19,1452,329785.0746,1.764583333
CT296,EVAPCO,AT 217-4K9,530,2330,(2) 20,20,2,40,29.82804134,107100,204454,1590,361128.2842,1.766305828
CT297,EVAPCO,AT 19-2G11,156,686,5,5,1,5,3.728505168,40200,76741.84,468,106294.3629,1.385090174
CT298,EVAPCO,AT 19-2H11,187,822,7.5,7.5,1,7.5,5.592757752,45700,87241.34,561,127416.9606,1.46051126
CT299,EVAPCO,AT 19-2I11,202,888,10,10,1,10,7.457010335,50200,95831.84,606,137637.5725,1.436240455
CT300,EVAPCO,AT 19-2J11,231,1015,15,15,1,15,11.1855155,57100,109003.95,693,157397.422,1.443960705
CT301,EVAPCO,AT 19-3G11,172,756,5,5,1,5,3.728505168,39700,75787.34,516,117196.3488,1.546384341
CT302,EVAPCO,AT 19-3H11,202,888,7.5,7.5,1,7.5,5.592757752,45100,86095.94,606,137637.5725,1.598653455
CT303,EVAPCO,AT 19-3I11,221,972,10,10,1,10,7.457010335,49400,94304.64,663,150583.6808,1.596779057
CT304,EVAPCO,AT 19-3J11,256,1125,15,15,1,15,11.1855155,56100,107094.95,768,174431.775,1.62875817
CT305,EVAPCO,AT 19-3K11,285,1253,20,20,1,20,14.91402067,61300,117021.75,855,194191.6245,1.659448919
CT306,EVAPCO,AT 19-4G11,190,835,5,5,1,5,3.728505168,39000,74451.03,570,129461.083,1.738875534
CT307,EVAPCO,AT 19-4H11,220,967,7.5,7.5,1,7.5,5.592757752,44300,84568.74,660,149902.3066,1.77254985
CT308,EVAPCO,AT 19-4I11,238,1046,10,10,1,10,7.457010335,48600,92777.44,714,162167.0408,1.747914523
CT309,EVAPCO,AT 19-4J11,270,1187,15,15,1,15,11.1855155,55100,105185.95,810,183971.0127,1.749007486
CT310,EVAPCO,AT 19-4K11,298,1310,20,20,1,20,14.91402067,60300,115112.75,894,203049.4881,1.763918256
CT311,EVAPCO,AT 19-4L11,314,1380,25,25,1,25,18.64252584,64600,123321.46,942,213951.474,1.734908733
CT312,EVAPCO,AT 29-2G21,315,1385,(2) 5,5,2,10,7.457010335,80700,154056.37,945,214632.8482,1.393209805
CT313,EVAPCO,AT 29-2H21,379,1666,(2) 7.5,7.5,2,15,11.1855155,91800,175246.28,1137,258240.7919,1.473587849
CT314,EVAPCO,AT 29-2I21,408,1794,(2) 10,10,2,20,14.91402067,100700,192236.39,1224,278000.6414,1.446139523
CT315,EVAPCO,AT 29-2J21,467,2053,(2) 15,15,2,30,22.37103101,114600,218771.5,1401,318201.7146,1.454493437
CT316,EVAPCO,AT 29-3G21,347,1525,(2) 5,5,2,10,7.457010335,79600,151956.47,1041,236436.82,1.555950979
CT317,EVAPCO,AT 29-3H21,410,1802,(2) 7.5,7.5,2,15,11.1855155,90500,172764.58,1230,279363.3897,1.617017726
CT318,EVAPCO,AT 29-3I21,448,1969,(2) 10,10,2,20,14.91402067,99100,189181.99,1344,305255.6063,1.613555331
CT319,EVAPCO,AT 29-3J21,518,2277,(2) 15,15,2,30,22.37103101,112500,214762.6,1554,352951.7947,1.643450926
CT320,EVAPCO,AT 29-3K21,578,2541,(2) 20,20,2,40,29.82804134,123000,234807.11,1734,393834.242,1.677267107
CT321,EVAPCO,AT 29-4G21,383,1684,(2) 5,5,2,10,7.457010335,78200,149283.87,1149,260966.2884,1.748121137
CT322,EVAPCO,AT 29-4H21,445,1956,(2) 7.5,7.5,2,15,11.1855155,88900,169710.18,1335,303211.4839,1.786642881
CT323,EVAPCO,AT 29-4I21,482,2119,(2) 10,10,2,20,14.91402067,97400,185936.69,1446,328422.3264,1.766312671
CT324,EVAPCO,AT 29-4J21,547,2405,(2) 15,15,2,30,22.37103101,110600,211135.5,1641,372711.6443,1.765272284
CT325,EVAPCO,AT 29-4K21,604,2655,(2) 20,20,2,40,29.82804134,120900,230798.21,1812,411549.9692,1.783159291
CT326,EVAPCO,AT 29-4L21,636,2796,(2) 25,25,2,50,37.28505168,129700,247597.42,1908,433353.941,1.750236122
CT327,EVAPCO,AT 217-2G11,316,1389,(2) 5,5,2,10,7.457010335,80700,154056.37,948,215314.2223,1.397632693
CT328,EVAPCO,AT 217-2H11,379,1666,(2) 7.5,7.5,2,15,11.1855155,91800,175246.28,1137,258240.7919,1.473587849
CT329,EVAPCO,AT 217-2I11,408,1794,(2) 10,10,2,20,14.91402067,100700,192236.39,1224,278000.6414,1.446139523
CT330,EVAPCO,AT 217-2J11,467,2053,(2) 15,15,2,30,22.37103101,114600,218771.5,1401,318201.7146,1.454493437
CT331,EVAPCO,AT 217-3G11,347,1525,(2) 5,5,2,10,7.457010335,79600,151956.47,1041,236436.82,1.555950979
CT332,EVAPCO,AT 217-3H11,409,1798,(2) 7.5,7.5,2,15,11.1855155,90500,172764.58,1227,278682.0155,1.61307378
CT333,EVAPCO,AT 217-3I11,447,1965,(2) 10,10,2,20,14.91402067,99100,189181.99,1341,304574.2321,1.609953645
CT334,EVAPCO,AT 217-3J11,516,2268,(2) 15,15,2,30,22.37103101,112500,214762.6,1548,351589.0465,1.637105556
CT335,EVAPCO,AT 217-3K11,576,2532,(2) 20,20,2,40,29.82804134,123000,234807.11,1728,392471.4938,1.671463415
CT336,EVAPCO,AT 217-4G11,385,1692,(2) 5,5,2,10,7.457010335,78200,149283.87,1155,262329.0366,1.757249707
CT337,EVAPCO,AT 217-4H11,444,1952,(2) 7.5,7.5,2,15,11.1855155,88900,169710.18,1332,302530.1098,1.782627953
CT338,EVAPCO,AT 217-4I11,480,2110,(2) 10,10,2,20,14.91402067,97400,185936.69,1440,327059.5781,1.758983573
CT339,EVAPCO,AT 217-4J11,545,2396,(2) 15,15,2,30,22.37103101,110600,211135.5,1635,371348.896,1.758817906
CT340,EVAPCO,AT 217-4K11,602,2646,(2) 20,20,2,40,29.82804134,120900,230798.21,1806,410187.2209,1.77725479
CT341,EVAPCO,AT 217-4L11,634,2787,(2) 25,25,2,50,37.28505168,129700,247597.42,1902,431991.1928,1.744732235
CT342,EVAPCO,AT 217-2H12,394,1732,(2) 7.5,7.5,2,15,11.1855155,99600,190136.49,1182,268461.4037,1.41194047
CT343,EVAPCO,AT 217-2I12,447,1965,(2) 10,10,2,20,14.91402067,109100,208272,1341,304574.2321,1.462386858
CT344,EVAPCO,AT 217-2J12,499,2194,(2) 15,15,2,30,22.37103101,124300,237288.81,1497,340005.6864,1.432877028
CT345,EVAPCO,AT 217-2K12,550,2418,(2) 20,20,2,40,29.82804134,136200,260005.92,1650,374755.7666,1.441335505
CT346,EVAPCO,AT 217-3H12,446,1961,(2) 7.5,7.5,2,15,11.1855155,98100,187272.99,1338,303892.858,1.622726597
CT347,EVAPCO,AT 217-3I12,499,2194,(2) 10,10,2,20,14.91402067,107300,204835.8,1497,340005.6864,1.659893892
CT348,EVAPCO,AT 217-3J12,564,2479,(2) 15,15,2,30,22.37103101,122000,232898.11,1692,384295.0043,1.650056352
CT349,EVAPCO,AT 217-3K12,622,2734,(2) 20,20,2,40,29.82804134,133500,254851.62,1866,423814.7033,1.662986111
CT350,EVAPCO,AT 217-3L12,665,2923,(2) 25,25,2,50,37.28505168,143200,273368.93,1995,453113.7905,1.657517531
CT351,EVAPCO,AT 217-4H12,474,2084,(2) 7.5,7.5,2,15,11.1855155,96500,184218.59,1422,322971.3334,1.753196244
CT352,EVAPCO,AT 217-4I12,524,2304,(2) 10,10,2,20,14.91402067,105600,201590.49,1572,357040.0395,1.771115451
CT353,EVAPCO,AT 217-4J12,585,2572,(2) 15,15,2,30,22.37103101,120100,229271.01,1755,398603.8609,1.738570722
CT354,EVAPCO,AT 217-4K12,645,2835,(2) 20,20,2,40,29.82804134,131400,250842.72,1935,439486.3081,1.752039336
CT355,EVAPCO,AT 217-4L12,688,3024,(2) 25,25,2,50,37.28505168,140800,268787.33,2064,468785.3953,1.744075521
CT356,EVAPCO,AT 217-4M12,709,3117,(2) 30,30,2,60,44.74206201,149300,285013.83,2127,483094.2519,1.694985279
CT357,EVAPCO,AT 29-2H24,400,1758,(2) 7.5,7.5,2,15,11.1855155,100100,191090.99,1200,272549.6484,1.426282051
CT358,EVAPCO,AT 29-2I24,454,1996,(2) 10,10,2,20,14.91402067,109700,209417.4,1362,309343.851,1.477164046
CT359,EVAPCO,AT 29-2J24,507,2229,(2) 15,15,2,30,22.37103101,124900,238434.21,1521,345456.6794,1.448855334
CT360,EVAPCO,AT 29-2K24,559,2457,(2) 20,20,2,40,29.82804134,136800,261151.32,1677,380888.1337,1.458495903
CT361,EVAPCO,AT 29-3H24,452,1987,(2) 7.5,7.5,2,15,11.1855155,98600,188227.49,1356,307981.1027,1.636217461
CT362,EVAPCO,AT 29-3I24,506,2224,(2) 10,10,2,20,14.91402067,107900,205981.2,1518,344775.3053,1.673819316
CT363,EVAPCO,AT 29-3J24,571,2510,(2) 15,15,2,30,22.37103101,122600,234043.51,1713,389064.6232,1.662360233
CT364,EVAPCO,AT 29-3K24,630,2770,(2) 20,20,2,40,29.82804134,134100,255997.02,1890,429265.6963,1.676838647
CT365,EVAPCO,AT 29-3L24,674,2963,(2) 25,25,2,50,37.28505168,144000,274896.13,2022,459246.1576,1.670617043
CT366,EVAPCO,AT 29-4H24,481,2115,(2) 7.5,7.5,2,15,11.1855155,96900,184982.19,1443,327740.9523,1.771743314
CT367,EVAPCO,AT 29-4I24,531,2334,(2) 10,10,2,20,14.91402067,106200,202735.89,1593,361809.6583,1.784635417
CT368,EVAPCO,AT 29-4J24,593,2607,(2) 15,15,2,30,22.37103101,120700,230416.41,1779,404054.8538,1.753585422
CT369,EVAPCO,AT 29-4K24,653,2871,(2) 20,20,2,40,29.82804134,132000,251988.12,1959,444937.3011,1.765707465
CT370,EVAPCO,AT 29-4L24,696,3060,(2) 25,25,2,50,37.28505168,141500,270123.63,2088,474236.3883,1.755627208
CT371,EVAPCO,AT 29-4M24,718,3156,(2) 30,30,2,60,44.74206201,150000,286350.13,2154,489226.619,1.708490972
CT372,EVAPCO,AT 39-2H36,605,2660,(3) 7.5,7.5,3,22.5,16.77827325,150900,288068.23,1815,412231.3433,1.431019784
CT373,EVAPCO,AT 39-2I36,686,3016,(3) 10,10,3,30,22.37103101,165200,315366.95,2058,467422.6471,1.482154838
CT374,EVAPCO,AT 39-2J36,765,3363,(3) 15,15,3,45,33.55654651,188200,359273.97,2295,521251.2027,1.450846008
CT375,EVAPCO,AT 39-2K36,843,3706,(3) 20,20,3,60,44.74206201,206200,393635.98,2529,574398.3841,1.459212082
CT376,EVAPCO,AT 39-3H36,682,2998,(3) 7.5,7.5,3,22.5,16.77827325,148600,283677.53,2046,464697.1506,1.63811757
CT377,EVAPCO,AT 39-3I36,763,3354,(3) 10,10,3,30,22.37103101,162500,310212.65,2289,519888.4544,1.675909936
CT378,EVAPCO,AT 39-3J36,862,3789,(3) 15,15,3,45,33.55654651,184700,352592.47,2586,587344.4924,1.665788554
CT379,EVAPCO,AT 39-3K36,951,4181,(3) 20,20,3,60,44.74206201,202100,385809.08,2853,647986.7892,1.679552975
CT380,EVAPCO,AT 39-3L36,"1,016",4466,(3) 25,25,3,75,55.92757752,217000,414253.19,3048,692276.1071,1.671142473
CT381,EVAPCO,AT 39-4H36,725,3187,(3) 7.5,7.5,3,22.5,16.77827325,146100,278905.03,2175,493996.2378,1.771198737
CT382,EVAPCO,AT 39-4I36,800,3517,(3) 10,10,3,30,22.37103101,159900,305249.24,2400,545099.2969,1.785751511
CT383,EVAPCO,AT 39-4J36,893,3926,(3) 15,15,3,45,33.55654651,181900,347247.26,2679,608467.0902,1.752258853
CT384,EVAPCO,AT 39-4K36,984,4326,(3) 20,20,3,60,44.74206201,198900,379700.28,2952,670472.1352,1.765793112
CT385,EVAPCO,AT 39-4L36,"1,050",4616,(3) 25,25,3,75,55.92757752,213200,406998.99,3150,715442.8272,1.757849144
CT386,EVAPCO,AT 39-4M36,"1,082",4757,(3) 30,30,3,90,67.11309302,226000,431434.2,3246,737246.7991,1.708827895
CT387,EVAPCO,AT 19-2H14,221,972,7.5,7.5,1,7.5,5.592757752,55900,106713.15,663,150583.6808,1.411107074
CT388,EVAPCO,AT 19-2I14,251,1103,10,10,1,10,7.457010335,61300,117021.75,753,171024.9044,1.461479574
CT389,EVAPCO,AT 19-2J14,280,1231,15,15,1,15,11.1855155,69800,133248.26,840,190784.7539,1.431799188
CT390,EVAPCO,AT 19-2K14,309,1358,20,20,1,20,14.91402067,76500,146038.57,927,210544.6034,1.441705474
CT391,EVAPCO,AT 19-2L14,337,1481,25,25,1,25,18.64252584,82000,156538.07,1011,229623.0788,1.466883257
CT392,EVAPCO,AT 19-3H14,249,1095,7.5,7.5,1,7.5,5.592757752,55100,105185.95,747,169662.1562,1.612973571
CT393,EVAPCO,AT 19-3I14,280,1231,10,10,1,10,7.457010335,60300,115112.75,840,190784.7539,1.657372858
CT394,EVAPCO,AT 19-3J14,315,1385,15,15,1,15,11.1855155,68600,130957.46,945,214632.8482,1.638950893
CT395,EVAPCO,AT 19-3K14,347,1525,20,20,1,20,14.91402067,75000,143175.07,1041,236436.82,1.651382639
CT396,EVAPCO,AT 19-3L14,377,1657,25,25,1,25,18.64252584,80400,153483.67,1131,256878.0437,1.673650627
CT397,EVAPCO,AT 19-3M14,399,1754,30,30,1,30,22.37103101,85200,162646.88,1197,271868.2743,1.671524721
CT398,EVAPCO,AT 19-4H14,266,1169,7.5,7.5,1,7.5,5.592757752,54200,103467.85,798,181245.5162,1.751708564
CT399,EVAPCO,AT 19-4I14,295,1297,10,10,1,10,7.457010335,59300,113203.75,885,201005.3657,1.775606907
CT400,EVAPCO,AT 19-4J14,329,1446,15,15,1,15,11.1855155,67500,128857.56,987,224172.0858,1.739689043
CT401,EVAPCO,AT 19-4K14,361,1587,20,20,1,20,14.91402067,73800,140884.27,1083,245976.0577,1.745944134
CT402,EVAPCO,AT 19-4L14,391,1719,25,25,1,25,18.64252584,79100,151001.97,1173,266417.2814,1.76432983
CT403,EVAPCO,AT 19-4M14,413,1816,30,30,1,30,22.37103101,83700,159783.37,1239,281407.512,1.761181427
CT404,EVAPCO,AT 217-2H14,435,1912,(2) 7.5,7.5,2,15,11.1855155,112300,214380.8,1305,296397.7427,1.382575968
CT405,EVAPCO,AT 217-2I14,494,2172,(2) 10,10,2,20,14.91402067,123000,234807.11,1482,336598.8158,1.433512026
CT406,EVAPCO,AT 217-2J14,551,2422,(2) 15,15,2,30,22.37103101,140200,267641.93,1653,375437.1407,1.402759079
CT407,EVAPCO,AT 217-2K14,608,2673,(2) 20,20,2,40,29.82804134,153600,293222.54,1824,414275.4656,1.412836372
CT408,EVAPCO,AT 217-2L14,664,2919,(2) 25,25,2,50,37.28505168,164700,314412.45,1992,452432.4164,1.438977434
CT409,EVAPCO,AT 217-3H14,490,2154,(2) 7.5,7.5,2,15,11.1855155,110600,211135.5,1470,333873.3193,1.581322521
CT410,EVAPCO,AT 217-3I14,551,2422,(2) 10,10,2,20,14.91402067,121100,231180.01,1653,375437.1407,1.624003492
CT411,EVAPCO,AT 217-3J14,621,2730,(2) 15,15,2,30,22.37103101,137700,262869.42,1863,423133.3292,1.60967116
CT412,EVAPCO,AT 217-3K14,685,3011,(2) 20,20,2,40,29.82804134,150600,287495.53,2055,466741.273,1.623473121
CT413,EVAPCO,AT 217-3L14,744,3271,(2) 25,25,2,50,37.28505168,161500,308303.64,2232,506942.3461,1.644295666
CT414,EVAPCO,AT 217-3M14,787,3460,(2) 30,30,2,60,44.74206201,171100,326630.05,2361,536241.4333,1.641739419
CT415,EVAPCO,AT 217-4H14,525,2308,(2) 7.5,7.5,2,15,11.1855155,108800,207699.3,1575,357721.4136,1.7223044
CT416,EVAPCO,AT 217-4I14,581,2554,(2) 10,10,2,20,14.91402067,119100,227362.01,1743,395878.3644,1.741180818
CT417,EVAPCO,AT 217-4J14,649,2853,(2) 15,15,2,30,22.37103101,135500,258669.62,1947,442211.8046,1.709562192
CT418,EVAPCO,AT 217-4K14,714,3139,(2) 20,20,2,40,29.82804134,148300,283104.83,2142,486501.1225,1.718448668
CT419,EVAPCO,AT 217-4L14,773,3398,(2) 25,25,2,50,37.28505168,158900,303340.24,2319,526702.1956,1.736341318
CT420,EVAPCO,AT 217-4M14,815,3583,(2) 30,30,2,60,44.74206201,168200,321093.95,2445,555319.9087,1.729462384
CT421,EVAPCO,AT 29-2H28,446,1961,(2) 7.5,7.5,2,15,11.1855155,112300,214380.8,1338,303892.858,1.41753766
CT422,EVAPCO,AT 29-2I28,506,2224,(2) 10,10,2,20,14.91402067,123000,234807.11,1518,344775.3053,1.46833418
CT423,EVAPCO,AT 29-2J28,563,2475,(2) 15,15,2,30,22.37103101,140200,267641.93,1689,383613.6302,1.433309186
CT424,EVAPCO,AT 29-2K28,622,2734,(2) 20,20,2,40,29.82804134,153600,293222.54,1866,423814.7033,1.445368788
CT425,EVAPCO,AT 29-2L28,678,2981,(2) 25,25,2,50,37.28505168,164700,314412.45,2034,461971.6541,1.469317319
CT426,EVAPCO,AT 29-3H28,502,2207,(2) 7.5,7.5,2,15,11.1855155,110700,211326.4,1506,342049.8088,1.618585328
CT427,EVAPCO,AT 29-3I28,563,2475,(2) 10,10,2,20,14.91402067,121100,231180.01,1689,383613.6302,1.659371989
CT428,EVAPCO,AT 29-3J28,633,2783,(2) 15,15,2,30,22.37103101,137700,262869.42,1899,431309.8187,1.640775917
CT429,EVAPCO,AT 29-3K28,698,3068,(2) 20,20,2,40,29.82804134,150600,287495.53,2094,475599.1365,1.65428356
CT430,EVAPCO,AT 29-3L28,757,3328,(2) 25,25,2,50,37.28505168,161500,308303.64,2271,515800.2097,1.673026638
CT431,EVAPCO,AT 29-3M28,802,3526,(2) 30,30,2,60,44.74206201,171200,326820.95,2406,546462.0451,1.672053276
CT432,EVAPCO,AT 29-4H28,535,2352,(2) 7.5,7.5,2,15,11.1855155,108800,207699.3,1605,364535.1548,1.755110198
CT433,EVAPCO,AT 29-4I28,592,2602,(2) 10,10,2,20,14.91402067,119200,227552.91,1776,403373.4797,1.772657998
CT434,EVAPCO,AT 29-4J28,661,2906,(2) 15,15,2,30,22.37103101,135600,258860.52,1983,450388.2941,1.739887921
CT435,EVAPCO,AT 29-4K28,726,3192,(2) 20,20,2,40,29.82804134,148300,283104.83,2178,494677.6119,1.747330158
CT436,EVAPCO,AT 29-4L28,787,3460,(2) 25,25,2,50,37.28505168,158900,303340.24,2361,536241.4333,1.767788638
CT437,EVAPCO,AT 29-4M28,830,3649,(2) 30,30,2,60,44.74206201,168100,320903.05,2490,565540.5205,1.762340745
CT438,EVAPCO,AT 39-2H42,664,2919,(3) 7.5,7.5,3,22.5,16.77827325,167700,320139.45,1992,452432.4164,1.41323544
CT439,EVAPCO,AT 39-2I42,754,3315,(3) 10,10,3,30,22.37103101,183700,350683.46,2262,513756.0873,1.465013723
CT440,EVAPCO,AT 39-2J42,840,3693,(3) 15,15,3,45,33.55654651,209300,399553.89,2520,572354.2617,1.432483278
CT441,EVAPCO,AT 39-2K42,927,4075,(3) 20,20,3,60,44.74206201,229300,437733.9,2781,631633.8103,1.442962958
CT442,EVAPCO,AT 39-2L42,"1,011",4444,(3) 25,25,3,75,55.92757752,246000,469614.22,3033,688869.2365,1.466883257
CT443,EVAPCO,AT 39-3H42,748,3288,(3) 7.5,7.5,3,22.5,16.77827325,165200,315366.95,2244,509667.8426,1.616110523
CT444,EVAPCO,AT 39-3I42,839,3688,(3) 10,10,3,30,22.37103101,180800,345147.36,2517,571672.8876,1.656315392
CT445,EVAPCO,AT 39-3J42,945,4154,(3) 15,15,3,45,33.55654651,205600,392490.58,2835,643898.5445,1.640545203
CT446,EVAPCO,AT 39-3K42,"1,042",4581,(3) 20,20,3,60,44.74206201,224900,429334.3,3126,709991.8342,1.653703961
CT447,EVAPCO,AT 39-3L42,"1,130",4968,(3) 25,25,3,75,55.92757752,241200,460451.02,3390,769952.7569,1.67217083
CT448,EVAPCO,AT 39-3M42,"1,197",5262,(3) 30,30,3,90,67.11309302,255600,487940.63,3591,815604.823,1.671524721
CT449,EVAPCO,AT 39-4H42,799,3512,(3) 7.5,7.5,3,22.5,16.77827325,162400,310021.75,2397,544417.9228,1.756063667
CT450,EVAPCO,AT 39-4I42,884,3886,(3) 10,10,3,30,22.37103101,177900,339611.26,2652,602334.7231,1.773600571
CT451,EVAPCO,AT 39-4J42,986,4335,(3) 15,15,3,45,33.55654651,202400,386381.78,2958,671834.8834,1.7387851
CT452,EVAPCO,AT 39-4K42,"1,084",4765,(3) 20,20,3,60,44.74206201,221400,422652.8,3252,738609.5473,1.747556271
CT453,EVAPCO,AT 39-4L42,"1,174",5161,(3) 25,25,3,75,55.92757752,237200,452815.01,3522,799933.2182,1.766578397
CT454,EVAPCO,AT 39-4M42,"1,239",5447,(3) 30,30,3,90,67.11309302,251100,479350.12,3717,844222.5361,1.761181427
CT455,EVAPCO,AT 110-2I12,227,998,10,10,1,10,7.457010335,64700,123512.36,681,154671.9255,1.252278948
CT456,EVAPCO,AT 110-2J12,276,1213,15,15,1,15,11.1855155,73500,140311.57,828,188059.2574,1.340297619
CT457,EVAPCO,AT 110-2K12,305,1341,20,20,1,20,14.91402067,80600,153865.47,915,207819.1069,1.350654596
CT458,EVAPCO,AT 110-2L12,326,1433,25,25,1,25,18.64252584,86500,165128.58,978,222127.9635,1.34518184
CT459,EVAPCO,AT 110-2M12,342,1503,30,30,1,30,22.37103101,91700,175055.38,1026,233029.9494,1.331178435
CT460,EVAPCO,AT 110-3I12,264,1161,10,10,1,10,7.457010335,63700,121603.36,792,179882.768,1.479258242
CT461,EVAPCO,AT 110-3J12,309,1358,15,15,1,15,11.1855155,72300,138020.76,927,210544.6034,1.525455999
