CT_id,manufacturer,model,capacity_ton,capacity_kW,fan_motor_hp,hp_per_fan,num_fan,total_fan_hp,total_fan_kW,airflow_cfm,airflow_kg_per_hour,water_flow_gpm,waterflow_kg_per_hour,LG_ratio
CT462,EVAPCO,AT 110-3K12,338,1486,20,20,1,20,14.91402067,79100,151001.97,1014,230304.4529,1.525175147
CT463,EVAPCO,AT 110-3L12,361,1587,25,25,1,25,18.64252584,84900,162074.18,1083,245976.0577,1.51767582
CT464,EVAPCO,AT 110-3M12,380,1671,30,30,1,30,22.37103101,89900,171619.18,1140,258922.166,1.508701798
CT465,EVAPCO,AT 110-4I12,277,1218,10,10,1,10,7.457010335,62700,119694.36,831,188740.6316,1.576854898
CT466,EVAPCO,AT 110-4J12,322,1416,15,15,1,15,11.1855155,71200,135920.86,966,219402.467,1.614192708
CT467,EVAPCO,AT 110-4K12,350,1539,20,20,1,20,14.91402067,77900,148711.17,1050,238480.9424,1.603651851
CT468,EVAPCO,AT 110-4L12,373,1640,25,25,1,25,18.64252584,83600,159592.47,1119,254152.5472,1.592509594
CT469,EVAPCO,AT 110-4M12,393,1728,30,30,1,30,22.37103101,88500,168946.58,1179,267780.0296,1.584998234
CT470,EVAPCO,AT 110-4N12,410,1802,35,35,1,35,26.09953617,92800,177155.28,1230,279363.3897,1.576940778
CT471,EVAPCO,AT 220-2I12,455,2000,(2) 10,10,2,20,14.91402067,128800,245879.32,1365,310025.2251,1.260883718
CT472,EVAPCO,AT 220-2J12,553,2431,(2) 15,15,2,30,22.37103101,146300,279286.83,1659,376799.889,1.349150219
CT473,EVAPCO,AT 220-2K12,611,2686,(2) 20,20,2,40,29.82804134,160300,306012.84,1833,416319.588,1.360464429
CT474,EVAPCO,AT 220-2L12,651,2862,(2) 25,25,2,50,37.28505168,172200,328729.95,1953,443574.5528,1.349358486
CT475,EVAPCO,AT 220-2M12,684,3007,(2) 30,30,2,60,44.74206201,182500,348392.66,2052,466059.8988,1.337743151
CT476,EVAPCO,AT 220-3I12,529,2326,(2) 10,10,2,20,14.91402067,126700,241870.41,1587,360446.9101,1.490248043
CT477,EVAPCO,AT 220-3J12,618,2717,(2) 15,15,2,30,22.37103101,143800,274514.33,1854,421089.2069,1.533942542
CT478,EVAPCO,AT 220-3K12,676,2972,(2) 20,20,2,40,29.82804134,157400,300476.74,2028,460608.9059,1.532926991
CT479,EVAPCO,AT 220-3L12,722,3174,(2) 25,25,2,50,37.28505168,168900,322430.25,2166,491952.1154,1.525762902
CT480,EVAPCO,AT 220-3M12,760,3341,(2) 30,30,2,60,44.74206201,179000,341711.16,2280,517844.3321,1.5154446
CT481,EVAPCO,AT 220-4I12,555,2440,(2) 10,10,2,20,14.91402067,124700,238052.41,1665,378162.6372,1.588568815
CT482,EVAPCO,AT 220-4J12,644,2831,(2) 15,15,2,30,22.37103101,141600,270314.53,1932,438804.934,1.623312441
CT483,EVAPCO,AT 220-4K12,701,3082,(2) 20,20,2,40,29.82804134,155000,295895.14,2103,477643.2589,1.614231519
CT484,EVAPCO,AT 220-4L12,746,3279,(2) 25,25,2,50,37.28505168,166300,317466.85,2238,508305.0944,1.601128107
CT485,EVAPCO,AT 220-4M12,785,3451,(2) 30,30,2,60,44.74206201,176100,336175.06,2355,534878.6851,1.591071893
CT486,EVAPCO,AT 220-4N12,820,3605,(2) 35,35,2,70,52.19907235,184800,352783.37,2460,558726.7793,1.583767361
CT487,EVAPCO,AT 210-2I24,455,2000,(2) 10,10,2,20,14.91402067,129400,247024.72,1365,310025.2251,1.255037271
CT488,EVAPCO,AT 210-2J24,553,2431,(2) 15,15,2,30,22.37103101,147000,280623.13,1659,376799.889,1.342725694
CT489,EVAPCO,AT 210-2K24,611,2686,(2) 20,20,2,40,29.82804134,161100,307540.04,1833,416319.588,1.353708553
CT490,EVAPCO,AT 210-2L24,651,2862,(2) 25,25,2,50,37.28505168,173000,330257.15,1953,443574.5528,1.343118678
CT491,EVAPCO,AT 210-2M24,684,3007,(2) 30,30,2,60,44.74206201,183300,349919.86,2052,466059.8988,1.331904664
CT492,EVAPCO,AT 210-3I24,529,2326,(2) 10,10,2,20,14.91402067,127300,243015.81,1587,360446.9101,1.483224093
CT493,EVAPCO,AT 210-3J24,618,2717,(2) 15,15,2,30,22.37103101,144500,275850.63,1854,421089.2069,1.526511678
CT494,EVAPCO,AT 210-3K24,676,2972,(2) 20,20,2,40,29.82804134,158200,302003.94,2028,460608.9059,1.525175147
CT495,EVAPCO,AT 210-3L24,722,3174,(2) 25,25,2,50,37.28505168,169700,323957.45,2166,491952.1154,1.518570148
CT496,EVAPCO,AT 210-3M24,760,3341,(2) 30,30,2,60,44.74206201,179800,343238.36,2280,517844.3321,1.508701798
CT497,EVAPCO,AT 210-4I24,555,2440,(2) 10,10,2,20,14.91402067,125300,239197.81,1665,378162.6372,1.580961941
CT498,EVAPCO,AT 210-4J24,644,2831,(2) 15,15,2,30,22.37103101,142300,271650.83,1932,438804.934,1.615327067
CT499,EVAPCO,AT 210-4K24,701,3082,(2) 20,20,2,40,29.82804134,155800,297422.34,2103,477643.2589,1.605942782
CT500,EVAPCO,AT 210-4L24,746,3279,(2) 25,25,2,50,37.28505168,167100,318994.05,2238,508305.0944,1.593462622
CT501,EVAPCO,AT 210-4M24,785,3451,(2) 30,30,2,60,44.74206201,176900,337702.26,2355,534878.6851,1.583876543
CT502,EVAPCO,AT 210-4N24,820,3605,(2) 35,35,2,70,52.19907235,185600,354310.57,2460,558726.7793,1.576940778
CT503,EVAPCO,AT 310-2I36,672,2954,(3) 10,10,3,30,22.37103101,194400,371109.77,2016,457883.4094,1.233822016
CT504,EVAPCO,AT 310-2J36,817,3592,(3) 15,15,3,45,33.55654651,220800,421507.4,2451,556682.657,1.320694869
CT505,EVAPCO,AT 310-2K36,903,3970,(3) 20,20,3,60,44.74206201,242000,461978.22,2709,615280.8314,1.331839489
CT506,EVAPCO,AT 310-2L36,963,4233,(3) 25,25,3,75,55.92757752,259900,496149.33,2889,656163.2786,1.322511663
CT507,EVAPCO,AT 310-2M36,"1,012",4449,(3) 30,30,3,90,67.11309302,275400,525738.85,3036,689550.6106,1.311583908
CT508,EVAPCO,AT 310-3I36,782,3438,(3) 10,10,3,30,22.37103101,191200,365000.97,2346,532834.5627,1.459816837
CT509,EVAPCO,AT 310-3J36,914,4018,(3) 15,15,3,45,33.55654651,217100,414444.09,2742,622775.9467,1.502677817
CT510,EVAPCO,AT 310-3K36,"1,000",4396,(3) 20,20,3,60,44.74206201,237600,453578.61,3000,681374.1211,1.502218364
CT511,EVAPCO,AT 310-3L36,"1,068",4695,(3) 25,25,3,75,55.92757752,255000,486795.23,3204,727707.5614,1.494894608
CT512,EVAPCO,AT 310-3M36,"1,126",4950,(3) 30,30,3,90,67.11309302,270100,515621.14,3378,767227.2604,1.487967034
CT513,EVAPCO,AT 310-4I36,821,3609,(3) 10,10,3,30,22.37103101,188100,359083.07,2463,559408.1534,1.557879508
CT514,EVAPCO,AT 310-4J36,953,4189,(3) 15,15,3,45,33.55654651,213700,407953.49,2859,649349.5374,1.591724429
CT515,EVAPCO,AT 310-4K36,"1,038",4563,(3) 20,20,3,60,44.74206201,234000,446706.21,3114,707266.3377,1.583291934
CT516,EVAPCO,AT 310-4L36,"1,106",4862,(3) 25,25,3,75,55.92757752,251000,479159.22,3318,753599.778,1.572754399
CT517,EVAPCO,AT 310-4M36,"1,164",5117,(3) 30,30,3,90,67.11309302,265800,507412.44,3492,793119.477,1.563066685
CT518,EVAPCO,AT 310-4N36,"1,216",5346,(3) 35,35,3,105,78.29860852,278900,532420.35,3648,828550.9313,1.556196964
CT519,EVAPCO,AT 110-2I18,290,1275,10,10,1,10,7.457010335,86000,164174.08,870,197598.4951,1.203591328
CT520,EVAPCO,AT 110-2J18,351,1543,15,15,1,15,11.1855155,97800,186700.29,1053,239162.3165,1.280995974
CT521,EVAPCO,AT 110-2K18,389,1710,20,20,1,20,14.91402067,107200,204644.9,1167,265054.5331,1.295192495
CT522,EVAPCO,AT 110-2L18,420,1846,25,25,1,25,18.64252584,115100,219726,1260,286177.1309,1.302427237
CT523,EVAPCO,AT 110-2M18,445,1956,30,30,1,30,22.37103101,122000,232898.11,1335,303211.4839,1.301906165
CT524,EVAPCO,AT 110-3I18,333,1464,10,10,1,10,7.457010335,84700,161692.38,999,226897.5823,1.403267045
CT525,EVAPCO,AT 110-3J18,395,1736,15,15,1,15,11.1855155,96300,183836.79,1185,269142.7778,1.464031131
CT526,EVAPCO,AT 110-3K18,437,1921,20,20,1,20,14.91402067,105500,201399.59,1311,297760.4909,1.47845626
CT527,EVAPCO,AT 110-3L18,471,2071,25,25,1,25,18.64252584,113100,215908,1413,320927.211,1.486407217
CT528,EVAPCO,AT 110-3M18,499,2194,30,30,1,30,22.37103101,119800,228698.31,1497,340005.6864,1.486699621
CT529,EVAPCO,AT 110-3N18,547,2405,40,40,1,40,29.82804134,131100,250270.02,1641,372711.6443,1.489238098
CT530,EVAPCO,AT 110-4I18,364,1600,10,10,1,10,7.457010335,83300,159019.77,1092,248020.1801,1.559681373
CT531,EVAPCO,AT 110-4J18,420,1846,15,15,1,15,11.1855155,94700,180782.38,1260,286177.1309,1.582992344
CT532,EVAPCO,AT 110-4K18,460,2022,20,20,1,20,14.91402067,103800,198154.29,1380,313432.0957,1.581757787
CT533,EVAPCO,AT 110-4L18,493,2167,25,25,1,25,18.64252584,111300,212471.8,1479,335917.4417,1.580997773
CT534,EVAPCO,AT 110-4M18,522,2295,30,30,1,30,22.37103101,117900,225071.21,1566,355677.2912,1.58028785
CT535,EVAPCO,AT 110-4N18,570,2506,40,40,1,40,29.82804134,129000,246261.12,1710,388383.249,1.577119671
CT536,EVAPCO,AT 220-2I18,580,2550,(2) 10,10,2,20,14.91402067,171200,326820.95,1740,395196.9902,1.209215586
CT537,EVAPCO,AT 220-2J18,701,3082,(2) 15,15,2,30,22.37103101,194700,371682.47,2103,477643.2589,1.285084157
CT538,EVAPCO,AT 220-2K18,779,3425,(2) 20,20,2,40,29.82804134,213400,407380.79,2337,530790.4404,1.302934386
CT539,EVAPCO,AT 220-2L18,840,3693,(2) 25,25,2,50,37.28505168,229100,437352.1,2520,572354.2617,1.308680707
CT540,EVAPCO,AT 220-2M18,890,3913,(2) 30,30,2,60,44.74206201,242900,463696.32,2670,606422.9678,1.307801993
CT541,EVAPCO,AT 220-3I18,667,2932,(2) 10,10,2,20,14.91402067,168600,321857.55,2001,454476.5388,1.412042495
CT542,EVAPCO,AT 220-3J18,790,3473,(2) 15,15,2,30,22.37103101,191700,365955.47,2370,538285.5557,1.470904517
CT543,EVAPCO,AT 220-3K18,873,3838,(2) 20,20,2,40,29.82804134,209900,400699.29,2619,594839.6077,1.484503782
CT544,EVAPCO,AT 220-3L18,941,4137,(2) 25,25,2,50,37.28505168,225100,429716.1,2823,641173.048,1.492085231
CT545,EVAPCO,AT 220-3M18,997,4383,(2) 30,30,2,60,44.74206201,238400,455105.81,2991,679329.9988,1.492685831
CT546,EVAPCO,AT 220-3N18,"1,093",4805,(2) 40,40,2,80,59.65608268,260900,498058.33,3279,744741.9144,1.495290541
CT547,EVAPCO,AT 220-4I18,727,3196,(2) 10,10,2,20,14.91402067,165700,316321.45,2181,495358.9861,1.56599873
CT548,EVAPCO,AT 220-4J18,839,3688,(2) 15,15,2,30,22.37103101,188500,359846.67,2517,571672.8876,1.588656885
CT549,EVAPCO,AT 220-4K18,921,4049,(2) 20,20,2,40,29.82804134,206500,394208.68,2763,627545.5656,1.591912076
CT550,EVAPCO,AT 220-4L18,987,4339,(2) 25,25,2,50,37.28505168,221600,423034.6,2961,672516.2575,1.589742921
CT551,EVAPCO,AT 220-4M18,"1,044",4589,(2) 30,30,2,60,44.74206201,234700,448042.51,3132,711354.5824,1.587694397
CT552,EVAPCO,AT 220-4N18,"1,140",5012,(2) 40,40,2,80,59.65608268,256800,490231.43,3420,776766.4981,1.584489389
CT553,EVAPCO,AT 210-2I36,580,2550,(2) 10,10,2,20,14.91402067,172000,328348.15,1740,395196.9902,1.203591328
CT554,EVAPCO,AT 210-2J36,701,3082,(2) 15,15,2,30,22.37103101,195600,373400.57,2103,477643.2589,1.279171193
CT555,EVAPCO,AT 210-2K36,779,3425,(2) 20,20,2,40,29.82804134,214400,409289.79,2337,530790.4404,1.296857266
CT556,EVAPCO,AT 210-2L36,840,3693,(2) 25,25,2,50,37.28505168,230200,439452.01,2520,572354.2617,1.302427237
CT557,EVAPCO,AT 210-2M36,890,3913,(2) 30,30,2,60,44.74206201,244000,465796.22,2670,606422.9678,1.301906165
CT558,EVAPCO,AT 210-3I36,667,2932,(2) 10,10,2,20,14.91402067,169400,323384.75,2001,454476.5388,1.405374053
CT559,EVAPCO,AT 210-3J36,790,3473,(2) 15,15,2,30,22.37103101,192600,367673.57,2370,538285.5557,1.464031131
CT560,EVAPCO,AT 210-3K36,873,3838,(2) 20,20,2,40,29.82804134,210900,402608.29,2619,594839.6077,1.477464883
CT561,EVAPCO,AT 210-3L36,941,4137,(2) 25,25,2,50,37.28505168,226200,431816,2823,641173.048,1.48482929
CT562,EVAPCO,AT 210-3M36,997,4383,(2) 30,30,2,60,44.74206201,239500,457205.71,2991,679329.9988,1.485830071
CT563,EVAPCO,AT 210-3N36,"1,093",4805,(2) 40,40,2,80,59.65608268,262100,500349.13,3279,744741.9144,1.488444495
CT564,EVAPCO,AT 210-4I36,727,3196,(2) 10,10,2,20,14.91402067,166500,317848.65,2181,495358.9861,1.558474412
CT565,EVAPCO,AT 210-4J36,839,3688,(2) 15,15,2,30,22.37103101,189400,361564.77,2517,571672.8876,1.58110783
CT566,EVAPCO,AT 210-4K36,921,4049,(2) 20,20,2,40,29.82804134,207500,396117.69,2763,627545.5656,1.584240211
CT567,EVAPCO,AT 210-4L36,987,4339,(2) 25,25,2,50,37.28505168,222600,424943.6,2961,672516.2575,1.582601219
CT568,EVAPCO,AT 210-4M36,"1,044",4589,(2) 30,30,2,60,44.74206201,235700,449951.51,3132,711354.5824,1.580958316
CT569,EVAPCO,AT 210-4N36,"1,140",5012,(2) 40,40,2,80,59.65608268,257900,492331.33,3420,776766.4981,1.577731194
CT570,EVAPCO,AT 112-2I12,280,1231,10,10,1,10,7.457010335,71600,136684.46,840,190784.7539,1.395804236
CT571,EVAPCO,AT 112-2J12,334,1468,15,15,1,15,11.1855155,81400,155392.67,1002,227578.9565,1.464541104
CT572,EVAPCO,AT 112-2K12,364,1600,20,20,1,20,14.91402067,89200,170282.88,1092,248020.1801,1.456518591
CT573,EVAPCO,AT 112-2L12,391,1719,25,25,1,25,18.64252584,95800,182882.29,1173,266417.2814,1.456769202
CT574,EVAPCO,AT 112-2M12,414,1820,30,30,1,30,22.37103101,101500,193763.59,1242,282088.8861,1.455840517
CT575,EVAPCO,AT 112-3I12,316,1389,10,10,1,10,7.457010335,70500,134584.56,948,215314.2223,1.599843381
CT576,EVAPCO,AT 112-3J12,370,1627,15,15,1,15,11.1855155,80000,152720.07,1110,252108.4248,1.65078776
CT577,EVAPCO,AT 112-3K12,404,1776,20,20,1,20,14.91402067,87600,167228.48,1212,275275.1449,1.646102074
CT578,EVAPCO,AT 112-3L12,434,1908,25,25,1,25,18.64252584,93900,179255.18,1302,295716.3686,1.649694933
CT579,EVAPCO,AT 112-3M12,461,2027,30,30,1,30,22.37103101,99500,189945.59,1383,314113.4698,1.653702366
CT580,EVAPCO,AT 112-4I12,337,1481,10,10,1,10,7.457010335,69300,132293.76,1011,229623.0788,1.735706019
CT581,EVAPCO,AT 112-4J12,387,1701,15,15,1,15,11.1855155,78800,150429.27,1161,263691.7849,1.752928696
CT582,EVAPCO,AT 112-4K12,422,1855,20,20,1,20,14.91402067,86200,164555.88,1266,287539.8791,1.747369248
CT583,EVAPCO,AT 112-4L12,454,1996,25,25,1,25,18.64252584,92400,176391.68,1362,309343.851,1.753732639
CT584,EVAPCO,AT 112-4M12,481,2115,30,30,1,30,22.37103101,97800,186700.29,1443,327740.9523,1.755438927
CT585,EVAPCO,AT 112-4N12,515,2264,40,40,1,40,29.82804134,107100,204454,1545,350907.6724,1.71631604
CT586,EVAPCO,AT 212-2I24,560,2462,(2) 10,10,2,20,14.91402067,143100,273178.03,1680,381569.5078,1.396779641
CT587,EVAPCO,AT 212-2J24,667,2932,(2) 15,15,2,30,22.37103101,162700,310594.45,2001,454476.5388,1.463247477
CT588,EVAPCO,AT 212-2K24,729,3205,(2) 20,20,2,40,29.82804134,178300,340374.86,2187,496721.7343,1.459337318
CT589,EVAPCO,AT 212-2L24,782,3438,(2) 25,25,2,50,37.28505168,191500,365573.67,2346,532834.5627,1.457529917
CT590,EVAPCO,AT 212-2M24,828,3640,(2) 30,30,2,60,44.74206201,202900,387336.28,2484,564177.7723,1.456558034
CT591,EVAPCO,AT 212-3I24,633,2783,(2)1 0,10,2,20,14.91402067,140900,268978.23,1899,431309.8187,1.603512021
CT592,EVAPCO,AT 212-3J24,740,3253,(2) 15,15,2,30,22.37103101,160000,305440.14,2220,504216.8496,1.65078776
CT593,EVAPCO,AT 212-3K24,807,3548,(2) 20,20,2,40,29.82804134,175100,334266.06,2421,549868.9157,1.645003748
CT594,EVAPCO,AT 212-3L24,868,3816,(2) 25,25,2,50,37.28505168,187800,358510.37,2604,591432.7371,1.649694933
CT595,EVAPCO,AT 212-3M24,922,4053,(2) 30,30,2,60,44.74206201,198900,379700.28,2766,628226.9397,1.65453379
CT596,EVAPCO,AT 212-4I24,674,2963,(2) 10,10,2,20,14.91402067,138600,264587.52,2022,459246.1576,1.735706019
CT597,EVAPCO,AT 212-4J24,775,3407,(2) 15,15,2,30,22.37103101,157500,300667.64,2325,528064.9439,1.75630787
CT598,EVAPCO,AT 212-4K24,843,3706,(2) 20,20,2,40,29.82804134,172400,329111.75,2529,574398.3841,1.745298905
CT599,EVAPCO,AT 212-4L24,908,3992,(2) 25,25,2,50,37.28505168,184800,352783.37,2724,618687.702,1.753732639
CT600,EVAPCO,AT 212-4M24,963,4233,(2) 30,30,2,60,44.74206201,195600,373400.57,2889,656163.2786,1.757263708
CT601,EVAPCO,AT 212-4N24,"1,030",4528,(2) 40,40,2,80,59.65608268,214100,408717.09,3090,701815.3448,1.717117683
CT602,EVAPCO,AT 312-2I36,851,3741,(3) 10,10,3,30,22.37103101,216800,413871.39,2553,579849.3771,1.401037583
CT603,EVAPCO,AT 312-2J36,"1,014",4458,(3) 15,15,3,45,33.55654651,246400,470377.82,3042,690913.3588,1.468847656
CT604,EVAPCO,AT 312-2K36,"1,106",4862,(3) 20,20,3,60,44.74206201,270100,515621.14,3318,753599.778,1.461537779
CT605,EVAPCO,AT 312-2L36,"1,187",5218,(3) 25,25,3,75,55.92757752,290000,553610.26,3561,808791.0818,1.460939476
CT606,EVAPCO,AT 312-2M36,"1,257",5526,(3) 30,30,3,90,67.11309302,307200,586445.07,3771,856487.2702,1.460473124
CT607,EVAPCO,AT 312-3I36,960,4220,(3) 10,10,3,30,22.37103101,213500,407571.69,2880,654119.1563,1.604918033
CT608,EVAPCO,AT 312-3J36,"1,122",4932,(3) 15,15,3,45,33.55654651,242300,462550.92,3366,764501.7639,1.652794831
CT609,EVAPCO,AT 312-3K36,"1,224",5381,(3) 20,20,3,60,44.74206201,265300,506457.94,3672,834001.9243,1.646734828
CT610,EVAPCO,AT 312-3L36,"1,316",5785,(3) 25,25,3,75,55.92757752,284500,543110.75,3948,896688.3434,1.651022994
CT611,EVAPCO,AT 312-3M36,"1,398",6146,(3) 30,30,3,90,67.11309302,301300,575181.97,4194,952561.0213,1.656103759
CT612,EVAPCO,AT 312-4I36,"1,021",4488,(3) 10,10,3,30,22.37103101,209900,400699.29,3063,695682.9777,1.736172235
CT613,EVAPCO,AT 312-4J36,"1,174",5161,(3) 15,15,3,45,33.55654651,238500,455296.71,3522,799933.2182,1.756949249
CT614,EVAPCO,AT 312-4K36,"1,277",5614,(3) 20,20,3,60,44.74206201,261100,498440.13,3831,870114.7527,1.745675547
CT615,EVAPCO,AT 312-4L36,"1,375",6045,(3) 25,25,3,75,55.92757752,279900,534329.35,4125,936889.4165,1.753393139
CT616,EVAPCO,AT 312-4M36,"1,458",6409,(3) 30,30,3,90,67.11309302,296200,565446.06,4374,993443.4686,1.756919944
CT617,EVAPCO,AT 312-4N36,"1,560",6858,(3) 40,40,3,120,89.48412402,324200,618898.09,4680,1062943.629,1.717477637
CT618,EVAPCO,AT 424-2I24,"1,114",4897,(4) 10,10,4,40,29.82804134,283500,541201.75,3342,759050.7709,1.402528292
CT619,EVAPCO,AT 424-2J24,"1,327",5834,(4) 15,15,4,60,44.74206201,322300,615270.99,3981,904183.4587,1.469569468
CT620,EVAPCO,AT 424-2K24,"1,449",6370,(4) 20,20,4,80,59.65608268,353400,674640.92,4347,987311.1015,1.46346164
CT621,EVAPCO,AT 424-2L24,"1,555",6836,(4) 25,25,4,100,74.57010335,379400,724274.94,4665,1059536.758,1.462893027
CT622,EVAPCO,AT 424-2M24,"1,647",7240,(4) 30,30,4,120,89.48412402,401900,767227.46,4941,1122223.177,1.462699443
CT623,EVAPCO,AT 424-3I24,"1,257",5526,(4) 10,10,4,40,29.82804134,279200,532993.05,3771,856487.2702,1.60693891
CT624,EVAPCO,AT 424-3J24,"1,471",6467,(4) 15,15,4,60,44.74206201,317000,605153.28,4413,1002301.332,1.656276781
CT625,EVAPCO,AT 424-3K24,"1,605",7056,(4) 20,20,4,80,59.65608268,347000,662423.31,4815,1093605.464,1.650916336
CT626,EVAPCO,AT 424-3L24,"1,727",7592,(4) 25,25,4,100,74.57010335,372200,710530.13,5181,1176733.107,1.656133995
CT627,EVAPCO,AT 424-3M24,"1,835",8067,(4) 30,30,4,120,89.48412402,394100,752337.25,5505,1250321.512,1.66191626
CT628,EVAPCO,AT 424-4I24,"1,340",5891,(4) 10,10,4,40,29.82804134,274500,524020.75,4020,913041.3223,1.74237629
CT629,EVAPCO,AT 424-4J24,"1,542",6779,(4) 15,15,4,60,44.74206201,312000,595608.28,4626,1050678.895,1.76404347
CT630,EVAPCO,AT 424-4K24,"1,678",7377,(4) 20,20,4,80,59.65608268,341600,652114.71,5034,1143345.775,1.753289361
CT631,EVAPCO,AT 424-4L24,"1,807",7944,(4) 25,25,4,100,74.57010335,366200,699076.13,5421,1231243.037,1.761243145
CT632,EVAPCO,AT 424-4M24,"1,916",8423,(4) 30,30,4,120,89.48412402,387500,739737.85,5748,1305512.816,1.76483172
CT633,EVAPCO,AT 424-4N24,"2,050",9012,(4) 40,40,4,160,119.3121654,424300,809989.08,6150,1396816.948,1.724488619
CT634,EVAPCO,AT 112-2I14,299,1314,10,10,1,10,7.457010335,77800,148520.27,897,203730.8622,1.371737762
CT635,EVAPCO,AT 112-2J14,359,1578,15,15,1,15,11.1855155,88500,168946.58,1077,244613.3095,1.447873705
CT636,EVAPCO,AT 112-2K14,394,1732,20,20,1,20,14.91402067,97000,185173.09,1182,268461.4037,1.449786297
CT637,EVAPCO,AT 112-2L14,425,1868,25,25,1,25,18.64252584,104100,198726.99,1275,289584.0015,1.457195105
CT638,EVAPCO,AT 112-2M14,450,1978,30,30,1,30,22.37103101,110400,210753.7,1350,306618.3545,1.454865829
CT639,EVAPCO,AT 112-3I14,344,1512,10,10,1,10,7.457010335,76600,146229.47,1032,234392.6977,1.602910139
CT640,EVAPCO,AT 112-3J14,405,1780,15,15,1,15,11.1855155,87000,166083.08,1215,275956.5191,1.661557112
CT641,EVAPCO,AT 112-3K14,439,1930,20,20,1,20,14.91402067,95400,182118.69,1317,299123.2392,1.642463203
CT642,EVAPCO,AT 112-3L14,471,2071,25,25,1,25,18.64252584,102300,195290.79,1413,320927.211,1.643329973
CT643,EVAPCO,AT 112-3M14,501,2202,30,30,1,30,22.37103101,108300,206744.8,1503,341368.4347,1.65115853
CT644,EVAPCO,AT 112-3N14,548,2409,40,40,1,40,29.82804134,118600,226407.51,1644,373393.0184,1.649207771
CT645,EVAPCO,AT 112-4I14,370,1627,10,10,1,10,7.457010335,75300,143747.77,1110,252108.4248,1.753824978
CT646,EVAPCO,AT 112-4J14,427,1877,15,15,1,15,11.1855155,85600,163410.48,1281,290946.7497,1.780465708
CT647,EVAPCO,AT 112-4K14,460,2022,20,20,1,20,14.91402067,93800,179064.28,1380,313432.0957,1.750388682
CT648,EVAPCO,AT 112-4L14,494,2172,25,25,1,25,18.64252584,100600,192045.49,1482,336598.8158,1.75270357
CT649,EVAPCO,AT 112-4M14,524,2304,30,30,1,30,22.37103101,106500,203308.6,1572,357040.0395,1.756148279
CT650,EVAPCO,AT 112-4N14,574,2523,40,40,1,40,29.82804134,116500,222398.6,1722,391108.7455,1.758593526
CT651,EVAPCO,AT 212-2I28,598,2629,(2) 10,10,2,20,14.91402067,155600,297040.54,1794,407461.7244,1.371737762
CT652,EVAPCO,AT 212-2J28,717,3152,(2) 15,15,2,30,22.37103101,176900,337702.26,2151,488545.2448,1.446674498
CT653,EVAPCO,AT 212-2K28,787,3460,(2) 20,20,2,40,29.82804134,194000,370346.17,2361,536241.4333,1.447946467
CT654,EVAPCO,AT 212-2L28,850,3737,(2) 25,25,2,50,37.28505168,208200,397453.99,2550,579168.003,1.457195105
CT655,EVAPCO,AT 212-2M28,900,3956,(2) 30,30,2,60,44.74206201,220700,421316.5,2700,613236.709,1.455525034
CT656,EVAPCO,AT 212-3I28,687,3020,(2) 10,10,2,20,14.91402067,153200,292458.94,2061,468104.0212,1.600580328
CT657,EVAPCO,AT 212-3J28,810,3561,(2) 15,15,2,30,22.37103101,174000,332166.16,2430,551913.0381,1.661557112
CT658,EVAPCO,AT 212-3K28,877,3855,(2) 20,20,2,40,29.82804134,190700,364046.47,2631,597565.1042,1.641452816
CT659,EVAPCO,AT 212-3L28,942,4141,(2) 25,25,2,50,37.28505168,204500,390390.68,2826,641854.4221,1.644133557
CT660,EVAPCO,AT 212-3M28,"1,002",4405,(2) 30,30,2,60,44.74206201,216500,413298.69,3006,682736.8694,1.651921189
CT661,EVAPCO,AT 212-3N28,"1,097",4822,(2) 40,40,2,80,59.65608268,237100,452624.11,3291,747467.4109,1.651408732
CT662,EVAPCO,AT 212-4I28,741,3257,(2) 10,10,2,20,14.91402067,150600,287495.53,2223,504898.2237,1.756195012
CT663,EVAPCO,AT 212-4J28,853,3750,(2) 15,15,2,30,22.37103101,171200,326820.95,2559,581212.1253,1.778380853
CT664,EVAPCO,AT 212-4K28,921,4049,(2) 20,20,2,40,29.82804134,187600,358128.57,2763,627545.5656,1.752291278
CT665,EVAPCO,AT 212-4L28,987,4339,(2) 25,25,2,50,37.28505168,201200,384090.98,2961,672516.2575,1.750929579
CT666,EVAPCO,AT 212-4M28,"1,049",4611,(2) 30,30,2,60,44.74206201,213000,406617.19,3147,714761.4531,1.757823993
CT667,EVAPCO,AT 212-4N28,"1,147",5042,(2) 40,40,2,80,59.65608268,232900,444606.31,3441,781536.1169,1.757816078
CT668,EVAPCO,AT 312-2I42,910,4000,(3) 10,10,3,30,22.37103101,235500,449569.71,2730,620050.4502,1.379208687
CT669,EVAPCO,AT 312-2J42,"1,091",4796,(3) 15,15,3,45,33.55654651,267800,511230.44,3273,743379.1661,1.454098013
CT670,EVAPCO,AT 312-2K42,"1,195",5253,(3) 20,20,3,60,44.74206201,293600,560482.66,3585,814242.0747,1.452751582
CT671,EVAPCO,AT 312-2L42,"1,289",5667,(3) 25,25,3,75,55.92757752,315200,601717.08,3867,878291.2421,1.459641531
CT672,EVAPCO,AT 312-2M42,"1,366",6005,(3) 30,30,3,90,67.11309302,334000,637606.3,4098,930757.0494,1.459767652
CT673,EVAPCO,AT 312-3I42,"1,045",4594,(3) 10,10,3,30,22.37103101,231900,442697.31,3135,712035.9566,1.608403631
CT674,EVAPCO,AT 312-3J42,"1,229",5403,(3) 15,15,3,45,33.55654651,263400,502830.84,3687,837408.7949,1.665388707
CT675,EVAPCO,AT 312-3K42,"1,330",5847,(3) 20,20,3,60,44.74206201,288500,550746.76,3990,906227.5811,1.645452412
CT676,EVAPCO,AT 312-3L42,"1,428",6278,(3) 25,25,3,75,55.92757752,309500,590835.78,4284,973002.245,1.646823506
CT677,EVAPCO,AT 312-3M42,"1,519",6678,(3) 30,30,3,90,67.11309302,327600,625388.69,4557,1035007.29,1.654982416
CT678,EVAPCO,AT 312-3N42,"1,662",7306,(3) 40,40,3,120,89.48412402,358900,685140.42,4986,1132443.789,1.652863785
CT679,EVAPCO,AT 312-4I42,"1,123",4937,(3) 10,10,3,30,22.37103101,227900,435061.3,3369,765183.138,1.758793833
CT680,EVAPCO,AT 312-4J42,"1,293",5684,(3) 15,15,3,45,33.55654651,259100,494622.13,3879,881016.7386,1.781191504
CT681,EVAPCO,AT 312-4K42,"1,395",6133,(3) 20,20,3,60,44.74206201,284000,542156.25,4185,950516.899,1.753215779
CT682,EVAPCO,AT 312-4L42,"1,495",6572,(3) 25,25,3,75,55.92757752,304600,581481.67,4485,1018654.311,1.751825311
CT683,EVAPCO,AT 312-4M42,"1,589",6985,(3) 30,30,3,90,67.11309302,322400,615461.89,4767,1082703.478,1.759172256
CT684,EVAPCO,AT 312-4N42,"1,738",7640,(3) 40,40,3,120,89.48412402,352500,672922.82,5214,1184228.223,1.759827719
CT685,EVAPCO,AT 424-2I28,"1,159",5095,(4) 10,10,4,40,29.82804134,299400,571554.87,3477,789712.6064,1.381691682
CT686,EVAPCO,AT 424-2J28,"1,405",6176,(4) 15,15,4,60,44.74206201,340300,649633,4215,957330.6402,1.473648405
CT687,EVAPCO,AT 424-2K28,"1,564",6875,(4) 20,20,4,80,59.65608268,372900,711866.43,4692,1065669.125,1.497007129
CT688,EVAPCO,AT 424-2L28,"1,689",7425,(4) 25,25,4,100,74.57010335,400300,764173.06,5067,1150840.891,1.505995113
CT689,EVAPCO,AT 424-2M28,"1,838",8080,(4) 30,30,4,120,89.48412402,423700,808843.68,5514,1252365.635,1.548340758
CT690,EVAPCO,AT 424-3I28,"1,322",5812,(4) 10,10,4,40,29.82804134,294900,562964.36,3966,900776.5881,1.600059695
CT691,EVAPCO,AT 424-3J28,"1,563",6871,(4) 15,15,4,60,44.74206201,335100,639706.2,4689,1064987.751,1.664807613
CT692,EVAPCO,AT 424-3K28,"1,745",7671,(4) 20,20,4,80,59.65608268,366600,699839.73,5235,1188997.841,1.698957339
CT693,EVAPCO,AT 424-3L28,"1,873",8234,(4) 25,25,4,100,74.57010335,393200,750619.15,5619,1276213.729,1.700214718
CT694,EVAPCO,AT 424-3M28,"1,993",8761,(4) 30,30,4,120,89.48412402,416200,794526.17,5979,1357978.623,1.709167893
CT695,EVAPCO,AT 424-3N28,"2,199",9667,(4) 40,40,4,160,119.3121654,455600,869740.81,6597,1498341.692,1.722745075
CT696,EVAPCO,AT 424-4I28,"1,434",6304,(4) 10,10,4,40,29.82804134,289800,553228.46,4302,977090.4897,1.76616093
CT697,EVAPCO,AT 424-4J28,"1,654",7271,(4) 15,15,4,60,44.74206201,329600,629206.69,4962,1126992.796,1.791132876
CT698,EVAPCO,AT 424-4K28,"1,833",8058,(4) 20,20,4,80,59.65608268,360700,688576.62,5499,1248958.764,1.813826847
CT699,EVAPCO,AT 424-4L28,"1,965",8638,(4) 25,25,4,100,74.57010335,386900,738592.45,5895,1338900.148,1.8127726
CT700,EVAPCO,AT 424-4M28,"2,088",9179,(4) 30,30,4,120,89.48412402,409600,781926.77,6264,1422709.165,1.819491577
CT701,EVAPCO,AT 424-4N28,"2,283",10036,(4) 40,40,4,160,119.3121654,447900,855041.5,6849,1555577.119,1.819300137
CT702,EVAPCO,AT 112-2J18,439,1930,15,15,1,15,11.1855155,110100,210181,1317,299123.2392,1.423169751
CT703,EVAPCO,AT 112-2K18,497,2185,20,20,1,20,14.91402067,120600,230225.51,1491,338642.9382,1.470918411
CT704,EVAPCO,AT 112-2L18,525,2308,25,25,1,25,18.64252584,129600,247406.52,1575,357721.4136,1.445885176
CT705,EVAPCO,AT 112-2M18,554,2435,30,30,1,30,22.37103101,137400,262296.72,1662,377481.2631,1.439138313
CT706,EVAPCO,AT 112-2N18,610,2682,40,40,1,40,29.82804134,150500,287304.63,1830,415638.2139,1.446681202
CT707,EVAPCO,AT 112-3J18,488,2145,15,15,1,15,11.1855155,108500,207126.6,1464,332510.5711,1.605349462
CT708,EVAPCO,AT 112-3K18,546,2400,20,20,1,20,14.91402067,118700,226598.41,1638,372030.2701,1.641804444
CT709,EVAPCO,AT 112-3L18,581,2554,25,25,1,25,18.64252584,127400,243206.71,1743,395878.3644,1.627744391
CT710,EVAPCO,AT 112-3M18,614,2699,30,30,1,30,22.37103101,134900,257524.22,1842,418363.7104,1.624560631
CT711,EVAPCO,AT 112-3N18,675,2967,40,40,1,40,29.82804134,147600,281768.53,2025,459927.5318,1.632288491
CT712,EVAPCO,AT 112-3O18,724,3183,50,50,1,50,37.28505168,158500,302576.64,2172,493314.8637,1.630379863
CT713,EVAPCO,AT 112-4J18,518,2277,15,15,1,15,11.1855155,106700,203690.4,1554,352951.7947,1.732785653
CT714,EVAPCO,AT 112-4K18,572,2515,20,20,1,20,14.91402067,116800,222971.3,1716,389745.9973,1.747964826
CT715,EVAPCO,AT 112-4L18,606,2664,25,25,1,25,18.64252584,125400,239388.71,1818,412912.7174,1.724862939
CT716,EVAPCO,AT 112-4M18,642,2822,30,30,1,30,22.37103101,132800,253515.32,1926,437442.1858,1.72550593
CT717,EVAPCO,AT 112-4N18,705,3099,40,40,1,40,29.82804134,145200,277186.93,2115,480368.7554,1.733013731
CT718,EVAPCO,AT 112-4O18,757,3328,50,50,1,50,37.28505168,155600,297040.54,2271,515800.2097,1.736464024
CT719,EVAPCO,AT 112-4P18,785,3451,60,60,1,60,44.74206201,164900,314794.25,2355,534878.6851,1.699137419
CT720,EVAPCO,AT 224-2J18,877,3855,(2) 15,15,2,30,22.37103101,219400,418834.8,2631,597565.1042,1.426732234
CT721,EVAPCO,AT 224-2K18,994,4370,(2) 20,20,2,40,29.82804134,240300,458732.91,2982,677285.8764,1.476427469
CT722,EVAPCO,AT 224-2L18,"1,051",4620,(2) 25,25,2,50,37.28505168,258200,492904.03,3153,716124.2013,1.452867407
CT723,EVAPCO,AT 224-2M18,"1,107",4866,(2) 30,30,2,60,44.74206201,273700,522493.54,3321,754281.1521,1.443618127
CT724,EVAPCO,AT 224-2N18,"1,219",5359,(2) 40,40,2,80,59.65608268,299800,572318.47,3657,830595.0536,1.451281236
CT725,EVAPCO,AT 224-3J18,977,4295,(2) 15,15,2,30,22.37103101,216100,412535.09,2931,665702.5163,1.613686999
CT726,EVAPCO,AT 224-3K18,"1,092",4801,(2) 20,20,2,40,29.82804134,236500,451478.71,3276,744060.5403,1.648052326
CT727,EVAPCO,AT 224-3L18,"1,161",5104,(2) 25,25,2,50,37.28505168,253800,484504.43,3483,791075.3546,1.632751551
CT728,EVAPCO,AT 224-3M18,"1,227",5394,(2) 30,30,2,60,44.74206201,268800,513139.44,3681,836046.0466,1.62927653
CT729,EVAPCO,AT 224-3N18,"1,350",5935,(2) 40,40,2,80,59.65608268,294100,561437.16,4050,919855.0635,1.638393616
CT730,EVAPCO,AT 224-3O18,"1,448",6366,(2) 50,50,2,100,74.57010335,315700,602671.58,4344,986629.7274,1.637093496
CT731,EVAPCO,AT 224-4J18,"1,035",4550,(2) 15,15,2,30,22.37103101,212500,405662.69,3105,705222.2154,1.738444853
CT732,EVAPCO,AT 224-4K18,"1,145",5033,(2) 20,20,2,40,29.82804134,232700,444224.51,3435,780173.3687,1.756259177
CT733,EVAPCO,AT 224-4L18,"1,213",5332,(2) 25,25,2,50,37.28505168,249800,476868.42,3639,826506.8089,1.733196766
CT734,EVAPCO,AT 224-4M18,"1,283",5640,(2) 30,30,2,60,44.74206201,264500,504930.74,3849,874202.9974,1.731332506
CT735,EVAPCO,AT 224-4N18,"1,409",6194,(2) 40,40,2,80,59.65608268,289300,552273.96,4227,960056.1367,1.738369376
CT736,EVAPCO,AT 224-4O18,"1,513",6651,(2) 50,50,2,100,74.57010335,310000,591790.28,4539,1030919.045,1.742034442
CT737,EVAPCO,AT 224-4P18,"1,570",6902,(2) 60,60,2,120,89.48412402,328500,627106.79,4710,1069757.37,1.705861555
CT738,EVAPCO,AT 212-2J36,877,3855,(2) 15,15,2,30,22.37103101,220200,420362,2631,597565.1042,1.421548829
CT739,EVAPCO,AT 212-2K36,994,4370,(2) 20,20,2,40,29.82804134,241200,460451.02,2982,677285.8764,1.470918411
CT740,EVAPCO,AT 212-2L36,"1,051",4620,(2) 25,25,2,50,37.28505168,259200,494813.03,3153,716124.2013,1.447262209
CT741,EVAPCO,AT 212-2M36,"1,107",4866,(2) 30,30,2,60,44.74206201,274700,524402.55,3321,754281.1521,1.438362873
CT742,EVAPCO,AT 212-2N36,"1,219",5359,(2) 40,40,2,80,59.65608268,300900,574418.37,3657,830595.0536,1.445975788
CT743,EVAPCO,AT 212-3J36,977,4295,(2) 15,15,2,30,22.37103101,216900,414062.29,2931,665702.5163,1.607735179
CT744,EVAPCO,AT 212-3K36,"1,092",4801,(2) 20,20,2,40,29.82804134,237300,453005.91,3276,744060.5403,1.642496313
CT745,EVAPCO,AT 212-3L36,"1,161",5104,(2) 40,40,2,80,59.65608268,254700,486222.53,3483,791075.3546,1.626982111
CT746,EVAPCO,AT 212-3M36,"1,227",5394,(2) 50,50,2,100,74.57010335,269800,515048.44,3681,836046.0466,1.623237699
CT747,EVAPCO,AT 212-3N36,"1,350",5935,(2) 30,30,2,60,44.74206201,295200,563537.06,4050,919855.0635,1.632288491
CT748,EVAPCO,AT 212-3O36,"1,448",6366,(2) 25,25,2,50,37.28505168,316900,604962.38,4344,986629.7274,1.630894341
CT749,EVAPCO,AT 212-4J36,"1,035",4550,(2) 15,15,2,30,22.37103101,213300,407189.89,3105,705222.2154,1.731924666
CT750,EVAPCO,AT 212-4K36,"1,145",5033,(2) 20,20,2,40,29.82804134,233600,445942.61,3435,780173.3687,1.749492767
CT751,EVAPCO,AT 212-4L36,"1,213",5332,(2) 25,25,2,50,37.28505168,250800,478777.42,3639,826506.8089,1.726286093
CT752,EVAPCO,AT 212-4M36,"1,283",5640,(2) 30,30,2,60,44.74206201,265500,506839.74,3849,874202.9974,1.72481148
CT753,EVAPCO,AT 212-4N36,"1,409",6194,(2) 40,40,2,80,59.65608268,290400,554373.86,4227,960056.1367,1.731784643
CT754,EVAPCO,AT 212-4O36,"1,513",6651,(2) 50,50,2,100,74.57010335,311200,594081.08,4539,1030919.045,1.735317086
CT755,EVAPCO,AT 212-4P36,"1,570",6902,(2) 60,60,2,120,89.48412402,329700,629397.59,4710,1069757.37,1.699652778
CT756,EVAPCO,AT 312-2J54,"1,324",5820,(3) 15,15,3,45,33.55654651,330500,630924.8,3972,902139.3364,1.429868255
CT757,EVAPCO,AT 312-2K54,"1,499",6590,(3) 20,20,3,60,44.74206201,362000,691058.32,4497,1021379.808,1.477993641
CT758,EVAPCO,AT 312-2L54,"1,586",6972,(3) 25,25,3,75,55.92757752,389000,742601.35,4758,1080659.356,1.455234844
CT759,EVAPCO,AT 312-2M54,"1,670",7341,(3) 30,30,3,90,67.11309302,412300,787081.07,5010,1137894.782,1.445714842
CT760,EVAPCO,AT 312-2N54,"1,840",8089,(3) 40,40,3,120,89.48412402,451700,862295.7,5520,1253728.383,1.453942513
CT761,EVAPCO,AT 312-3J54,"1,473",6475,(3) 15,15,3,45,33.55654651,325600,621570.69,4419,1003664.08,1.61472234
CT762,EVAPCO,AT 312-3K54,"1,648",7245,(3) 20,20,3,60,44.74206201,356200,679986.12,4944,1122904.552,1.651363934
CT763,EVAPCO,AT 312-3L54,"1,752",7702,(3) 25,25,3,75,55.92757752,382300,729811.04,5256,1193767.46,1.635721292
CT764,EVAPCO,AT 312-3M54,"1,851",8137,(3) 30,30,3,90,67.11309302,404900,772954.46,5553,1261223.498,1.631691853
CT765,EVAPCO,AT 312-3N54,"2,036",8950,(3) 40,40,3,120,89.48412402,443100,845878.3,6108,1387277.711,1.640044102
CT766,EVAPCO,AT 312-3O54,"2,182",9592,(3) 50,50,3,150,111.855155,475700,908111.73,6546,1486758.332,1.637197595
CT767,EVAPCO,AT 312-4J54,"1,560",6858,(3) 15,15,3,45,33.55654651,320200,611262.09,4680,1062943.629,1.738932698
CT768,EVAPCO,AT 312-4K54,"1,725",7583,(3) 20,20,3,60,44.74206201,350500,669104.81,5175,1175370.359,1.756631152
CT769,EVAPCO,AT 312-4L54,"1,828",8036,(3) 25,25,3,75,55.92757752,376300,718357.04,5484,1245551.893,1.733889738
CT770,EVAPCO,AT 312-4M54,"1,935",8506,(3) 30,30,3,90,67.11309302,398500,760736.86,5805,1318458.924,1.733134018
CT771,EVAPCO,AT 312-4N54,"2,124",9337,(3) 40,40,3,120,89.48412402,435800,831942.59,6372,1447238.633,1.739589548
CT772,EVAPCO,AT 312-4O54,"2,281",10027,(3) 50,50,3,150,111.855155,467000,891503.42,6843,1554214.37,1.743363334
CT773,EVAPCO,AT 312-4P54,"2,367",10405,(3) 60,60,3,180,134.226186,494700,944382.74,7101,1612812.545,1.707795444
CT774,EVAPCO,AT 424-2J36,"1,687",7416,(4) 15,15,4,60,44.74206201,423100,807698.28,5061,1149478.142,1.423152894
CT775,EVAPCO,AT 424-2K36,"1,914",8414,(4) 20,20,4,80,59.65608268,463300,884440.11,5742,1304150.068,1.474548754
CT776,EVAPCO,AT 424-2L36,"2,023",8893,(4) 25,25,4,100,74.57010335,498000,950682.45,6069,1378419.847,1.449926686
CT777,EVAPCO,AT 424-2M36,"2,133",9377,(4) 30,30,4,120,89.48412402,527900,1007761.57,6399,1453371,1.442177437
CT778,EVAPCO,AT 424-2N36,"2,350",10331,(4) 40,40,4,160,119.3121654,578400,1104166.12,7050,1601229.185,1.45017055
CT779,EVAPCO,AT 424-3J36,"1,883",8278,(4) 15,15,4,60,44.74206201,416900,795862.47,5649,1283027.47,1.612122087
CT780,EVAPCO,AT 424-3K36,"2,108",9267,(4) 20,20,4,80,59.65608268,456200,870886.21,6324,1436336.647,1.649281656
CT781,EVAPCO,AT 424-3L36,"2,246",9874,(4) 25,25,4,100,74.57010335,489600,934646.84,6738,1530366.276,1.637373834
CT782,EVAPCO,AT 424-3M36,"2,373",10432,(4) 30,30,4,120,89.48412402,518600,990007.86,7119,1616900.789,1.633220148
CT783,EVAPCO,AT 424-3N36,"2,614",11491,(4) 40,40,4,160,119.3121654,567400,1083167.11,7842,1781111.953,1.64435565
CT784,EVAPCO,AT 424-3O36,"2,806",12335,(4) 50,50,4,200,149.1402067,608800,1162199.74,8418,1911935.784,1.645100847
CT785,EVAPCO,AT 424-4J36,"2,005",8814,(4) 15,15,4,60,44.74206201,409800,782308.57,6015,1366155.113,1.746312353
CT786,EVAPCO,AT 424-4K36,"2,221",9764,(4) 20,20,4,80,59.65608268,448800,856759.6,6663,1513331.923,1.766343699
CT787,EVAPCO,AT 424-4L36,"2,353",10344,(4) 25,25,4,100,74.57010335,481900,919947.53,7059,1603273.307,1.742787771
CT788,EVAPCO,AT 424-4M36,"2,491",10951,(4) 30,30,4,120,89.48412402,510300,974163.16,7473,1697302.936,1.742318959
CT789,EVAPCO,AT 424-4N36,"2,736",12028,(4) 40,40,4,160,119.3121654,558300,1065795.2,8208,1864239.595,1.749153681
CT790,EVAPCO,AT 424-4O36,"2,938",12916,(4) 50,50,4,200,149.1402067,598300,1142155.23,8814,2001877.168,1.752718989
CT791,EVAPCO,AT 424-4P36,"3,049",13404,(4) 60,60,4,240,178.968248,633900,1210115.67,9147,2077509.695,1.71678605
CT792,EVAPCO,AT 112-2K20,459,2018,20,20,1,20,14.91402067,123900,236525.21,1377,312750.7216,1.322272246
CT793,EVAPCO,AT 112-2L20,506,2224,25,25,1,25,18.64252584,133000,253897.12,1518,344775.3053,1.357933114
CT794,EVAPCO,AT 112-2M20,544,2391,30,30,1,30,22.37103101,140900,268978.23,1632,370667.5219,1.378057724
CT795,EVAPCO,AT 112-2N20,625,2748,40,40,1,40,29.82804134,154100,294177.04,1875,425858.8257,1.44762769
CT796,EVAPCO,AT 112-2O20,679,2985,50,50,1,50,37.28505168,165300,315557.85,2037,462653.0282,1.466143313
CT797,EVAPCO,AT 112-3K20,536,2356,20,20,1,20,14.91402067,121800,232516.31,1608,365216.5289,1.570713602
CT798,EVAPCO,AT 112-3L20,585,2572,25,25,1,25,18.64252584,130700,249506.42,1755,398603.8609,1.597569577
CT799,EVAPCO,AT 112-3M20,623,2739,30,30,1,30,22.37103101,138300,264014.82,1869,424496.0775,1.607849406
CT800,EVAPCO,AT 112-3N20,698,3068,40,40,1,40,29.82804134,151200,288640.94,2094,475599.1365,1.647718943
CT801,EVAPCO,AT 112-3O20,757,3328,50,50,1,50,37.28505168,162100,309449.04,2271,515800.2097,1.666834066
CT802,EVAPCO,AT 112-4K20,572,2515,20,20,1,20,14.91402067,119800,228698.31,1716,389745.9973,1.704192752
CT803,EVAPCO,AT 112-4L20,618,2717,25,25,1,25,18.64252584,128500,245306.61,1854,421089.2069,1.716583171
CT804,EVAPCO,AT 112-4M20,655,2879,30,30,1,30,22.37103101,136100,259815.02,1965,446300.0493,1.717760761
CT805,EVAPCO,AT 112-4N20,728,3200,40,40,1,40,29.82804134,148800,284059.33,2184,496040.3602,1.74625616
CT806,EVAPCO,AT 112-4O20,788,3464,50,50,1,50,37.28505168,159500,304485.64,2364,536922.8074,1.763376437
CT807,EVAPCO,AT 112-4P20,817,3592,60,60,1,60,44.74206201,169000,322621.15,2451,556682.657,1.725499569
CT808,EVAPCO,AT 224-2K20,893,3926,(2) 20,20,2,40,29.82804134,244300,466368.92,2679,608467.0902,1.304690485
CT809,EVAPCO,AT 224-2L20,986,4335,(2) 25,25,2,50,37.28505168,262200,500540.03,2958,671834.8834,1.342220077
CT810,EVAPCO,AT 224-2M20,"1,061",4664,(2) 30,30,2,60,44.74206201,277900,530511.35,3183,722937.9425,1.362719091
CT811,EVAPCO,AT 224-2N20,"1,220",5363,(2) 40,40,2,80,59.65608268,304000,580336.27,3660,831276.4278,1.432404742
CT812,EVAPCO,AT 224-2O20,"1,324",5820,(2) 50,50,2,100,74.57010335,326100,622525.19,3972,902139.3364,1.449161172
CT813,EVAPCO,AT 224-3K20,"1,046",4598,(2) 20,20,2,40,29.82804134,240300,458732.91,3138,712717.3307,1.553665123
CT814,EVAPCO,AT 224-3L20,"1,142",5020,(2) 25,25,2,50,37.28505168,257800,492140.43,3426,778129.2463,1.581112216
CT815,EVAPCO,AT 224-3M20,"1,219",5359,(2) 30,30,2,60,44.74206201,272900,520966.34,3657,830595.0536,1.594335341
CT816,EVAPCO,AT 224-3N20,"1,366",6005,(2) 40,40,2,80,59.65608268,298300,569454.97,4098,930757.0494,1.634469983
CT817,EVAPCO,AT 224-3O20,"1,482",6515,(2) 50,50,2,100,74.57010335,319800,610498.49,4446,1009796.447,1.654052337
CT818,EVAPCO,AT 224-4K20,"1,119",4919,(2) 20,20,2,40,29.82804134,236300,451096.91,3357,762457.6415,1.690230242
CT819,EVAPCO,AT 224-4L20,"1,210",5319,(2) 25,25,2,50,37.28505168,253500,483931.73,3630,824462.6866,1.703675625
CT820,EVAPCO,AT 224-4M20,"1,284",5645,(2) 30,30,2,60,44.74206201,268500,512566.74,3852,874884.3715,1.706869181
CT821,EVAPCO,AT 224-4N20,"1,428",6278,(2) 40,40,2,80,59.65608268,293700,560673.56,4284,973002.245,1.735416667
CT822,EVAPCO,AT 224-4O20,"1,545",6792,(2) 50,50,2,100,74.57010335,314700,600762.58,4635,1052723.017,1.752311229
CT823,EVAPCO,AT 224-4P20,"1,603",7047,(2) 60,60,2,120,89.48412402,333500,636651.8,4809,1092242.716,1.715604541
CT824,EVAPCO,AT 212-2K40,918,4036,(2) 20,20,2,40,29.82804134,246500,470568.72,2754,625501.4432,1.32924569
CT825,EVAPCO,AT 212-2L40,"1,013",4453,(2) 25,25,2,50,37.28505168,264600,505121.64,3039,690231.9847,1.366466876
CT826,EVAPCO,AT 212-2M40,"1,088",4783,(2) 30,30,2,60,44.74206201,280300,535092.95,3264,741335.0438,1.385432275
CT827,EVAPCO,AT 212-2N40,"1,250",5495,(2) 40,40,2,80,59.65608268,306600,585299.67,3750,851717.6514,1.455182173
CT828,EVAPCO,AT 212-2O40,"1,357",5965,(2) 50,50,2,100,74.57010335,329000,628061.29,4071,924624.6824,1.472188608
CT829,EVAPCO,AT 212-3K40,"1,073",4717,(2) 20,20,2,40,29.82804134,242400,462741.82,3219,731114.432,1.579961883
CT830,EVAPCO,AT 212-3L40,"1,170",5143,(2) 25,25,2,50,37.28505168,260000,496340.23,3510,797207.7217,1.606171875
CT831,EVAPCO,AT 212-3M40,"1,246",5478,(2) 30,30,2,60,44.74206201,275300,525547.95,3738,848992.1549,1.615441866
CT832,EVAPCO,AT 212-3N40,"1,396",6137,(2) 40,40,2,80,59.65608268,300900,574418.37,4188,951198.2731,1.655932896
CT833,EVAPCO,AT 212-3O40,"1,515",6660,(2) 50,50,2,100,74.57010335,322600,615843.69,4545,1032281.793,1.676207474
CT834,EVAPCO,AT 212-4K40,"1,143",5025,(2) 20,20,2,40,29.82804134,238300,454914.91,3429,778810.6204,1.711991843
CT835,EVAPCO,AT 212-4L40,"1,235",5429,(2) 25,25,2,50,37.28505168,255700,488131.53,3705,841497.0396,1.72391454
CT836,EVAPCO,AT 212-4M40,"1,310",5759,(2) 30,30,2,60,44.74206201,270900,517148.34,3930,892600.0987,1.726003984
CT837,EVAPCO,AT 212-4N40,"1,457",6405,(2) 40,40,2,80,59.65608268,296200,565446.06,4371,992762.0945,1.755714924
CT838,EVAPCO,AT 212-4O40,"1,576",6928,(2) 50,50,2,100,74.57010335,317300,605725.98,4728,1073845.615,1.772824089
CT839,EVAPCO,AT 212-4P40,"1,635",7188,(2) 60,60,2,120,89.48412402,336300,641997,4905,1114046.688,1.735283322
CT840,EVAPCO,AT 312-2K60,"1,368",6014,(3) 20,20,3,60,44.74206201,369800,705948.53,4104,932119.7977,1.320379259
CT841,EVAPCO,AT 312-2L60,"1,508",6629,(3) 25,25,3,75,55.92757752,396900,757682.45,4524,1027512.175,1.356125073
CT842,EVAPCO,AT 312-2M60,"1,622",7130,(3) 30,30,3,90,67.11309302,420600,802925.78,4866,1105188.824,1.376452043
CT843,EVAPCO,AT 312-2N60,"1,865",8199,(3) 40,40,3,120,89.48412402,460000,878140.41,5595,1270762.736,1.447106544
CT844,EVAPCO,AT 312-2O60,"2,023",8893,(3) 50,50,3,150,111.855155,493600,942282.84,6069,1378419.847,1.462851478
CT845,EVAPCO,AT 312-3K60,"1,600",7034,(3) 20,20,3,60,44.74206201,363700,694303.63,4800,1090198.594,1.570204381
CT846,EVAPCO,AT 312-3L60,"1,745",7671,(3) 25,25,3,75,55.92757752,390100,744701.25,5235,1188997.841,1.596610511
CT847,EVAPCO,AT 312-3M60,"1,859",8172,(3) 30,30,3,90,67.11309302,413000,788417.37,5577,1266674.491,1.60660399
CT848,EVAPCO,AT 312-3N60,"2,083",9157,(3) 40,40,3,120,89.48412402,451400,861723,6249,1419302.294,1.647051649
CT849,EVAPCO,AT 312-3O60,"2,260",9935,(3) 50,50,3,150,111.855155,484000,923956.43,6780,1539905.514,1.666642992
CT850,EVAPCO,AT 312-4K60,"1,707",7504,(3) 20,20,3,60,44.74206201,357600,682658.72,5121,1163105.625,1.703787839
CT851,EVAPCO,AT 312-4L60,"1,844",8106,(3) 25,25,3,75,55.92757752,383700,732483.64,5532,1256453.879,1.715333703
CT852,EVAPCO,AT 312-4M60,"1,955",8594,(3) 30,30,3,90,67.11309302,406400,775817.96,5865,1332086.407,1.717008976
CT853,EVAPCO,AT 312-4N60,"2,174",9557,(3) 40,40,3,120,89.48412402,444400,848360,6522,1481307.339,1.746083436
CT854,EVAPCO,AT 312-4O60,"2,352",10340,(3) 50,50,3,150,111.855155,476100,908875.33,7056,1602591.933,1.763269271
CT855,EVAPCO,AT 312-4P60,"2,440",10726,(3) 60,60,3,180,134.226186,504600,963281.85,7320,1662552.856,1.725925651
CT856,EVAPCO,AT 424-2K40,"1,733",7618,(4) 20,20,4,80,59.65608268,472200,901430.22,5199,1180821.352,1.309942049
CT857,EVAPCO,AT 424-2L40,"1,919",8436,(4) 25,25,4,100,74.57010335,506800,967481.65,5757,1307556.938,1.351505669
CT858,EVAPCO,AT 424-2M40,"2,064",9073,(4) 30,30,4,120,89.48412402,537000,1025133.48,6192,1406356.186,1.371876164
CT859,EVAPCO,AT 424-2N40,"2,379",10458,(4) 40,40,4,160,119.3121654,587500,1121538.03,7137,1620989.034,1.445326862
CT860,EVAPCO,AT 424-2O40,"2,584",11359,(4) 50,50,4,200,149.1402067,630400,1203434.16,7752,1760670.729,1.463038679
CT861,EVAPCO,AT 424-3K40,"2,038",8959,(4) 20,20,4,80,59.65608268,464500,886730.92,6114,1388640.459,1.566022381
CT862,EVAPCO,AT 424-3L40,"2,230",9803,(4) 25,25,4,100,74.57010335,498300,951255.15,6690,1519464.29,1.597325699
CT863,EVAPCO,AT 424-3M40,"2,380",10463,(4) 30,30,4,120,89.48412402,527600,1007188.87,7140,1621670.408,1.610095637
CT864,EVAPCO,AT 424-3N40,"2,670",11738,(4) 40,40,4,160,119.3121654,576800,1101111.72,8010,1819268.903,1.652211013
CT865,EVAPCO,AT 424-3O40,"2,900",12749,(4) 50,50,4,200,149.1402067,618200,1180144.35,8700,1975984.951,1.674358689
CT866,EVAPCO,AT 424-4K40,"2,190",9627,(4) 20,20,4,80,59.65608268,456500,871458.91,6570,1492209.325,1.712311747
CT867,EVAPCO,AT 424-4L40,"2,369",10414,(4) 25,25,4,100,74.57010335,489900,935219.54,7107,1614175.293,1.725985426
CT868,EVAPCO,AT 424-4M40,"2,515",11056,(4) 30,30,4,120,89.48412402,519000,990771.46,7545,1713655.915,1.729617754
CT869,EVAPCO,AT 424-4N40,"2,798",12300,(4) 40,40,4,160,119.3121654,567600,1083548.91,8394,1906484.791,1.759481993
CT870,EVAPCO,AT 424-4O40,"3,028",13311,(4) 50,50,4,200,149.1402067,608300,1161245.24,9084,2063200.839,1.776714135
CT871,EVAPCO,AT 424-4P40,"3,141",13808,(4) 60,60,4,240,178.968248,644800,1230923.78,9423,2140196.114,1.738691019
CT872,EVAPCO,AT 114-2K24,619,2721,20,20,1,20,14.91402067,159500,304485.64,1857,421770.581,1.385190374
CT873,EVAPCO,AT 114-2L24,684,3007,25,25,1,25,18.64252584,171200,326820.95,2052,466059.8988,1.42604045
CT874,EVAPCO,AT 114-2M24,722,3174,30,30,1,30,22.37103101,181500,346483.66,2166,491952.1154,1.419842172
CT875,EVAPCO,AT 114-2N24,781,3433,40,40,1,40,29.82804134,199100,380082.08,2343,532153.1886,1.400100714
CT876,EVAPCO,AT 114-2O24,839,3688,50,50,1,50,37.28505168,213800,408144.39,2517,571672.8876,1.400663344
CT877,EVAPCO,AT 114-3K24,708,3112,20,20,1,20,14.91402067,157100,299904.04,2124,482412.8778,1.608557447
CT878,EVAPCO,AT 114-3L24,775,3407,25,25,1,25,18.64252584,168500,321666.65,2325,528064.9439,1.641652757
CT879,EVAPCO,AT 114-3M24,812,3570,30,30,1,30,22.37103101,178600,340947.56,2436,553275.7863,1.622759192
CT880,EVAPCO,AT 114-3N24,892,3921,40,40,1,40,29.82804134,195500,373209.67,2676,607785.716,1.628536871
CT881,EVAPCO,AT 114-3O24,951,4181,50,50,1,50,37.28505168,209800,400508.39,2853,647986.7892,1.617910659
CT882,EVAPCO,AT 114-3P24,"1,008",4431,60,60,1,60,44.74206201,222100,423989.1,3024,686825.1141,1.619912202
CT883,EVAPCO,AT 114-4K24,772,3394,20,20,1,20,14.91402067,154300,294558.84,2316,526020.8215,1.785792018
CT884,EVAPCO,AT 114-4L24,834,3666,25,25,1,25,18.64252584,165600,316130.55,2502,568266.017,1.797567557
CT885,EVAPCO,AT 114-4M24,872,3833,30,30,1,30,22.37103101,175500,335029.66,2616,594158.2336,1.773449668
CT886,EVAPCO,AT 114-4N24,947,4163,40,40,1,40,29.82804134,192300,367100.87,2841,645261.2927,1.757722038
CT887,EVAPCO,AT 114-4O24,998,4387,50,50,1,50,37.28505168,206500,394208.68,2994,680011.3729,1.725003531
CT888,EVAPCO,AT 114-4P24,"1,056",4642,60,60,1,60,44.74206201,218600,417307.6,3168,719531.0719,1.724222324
CT889,EVAPCO,AT 114-4Q24,"1,135",4990,75,75,1,75,55.92757752,234300,447278.91,3405,773359.6275,1.729032179
CT890,EVAPCO,AT 114-4R24*,"1,201",5280,100,100,1,100,74.57010335,256700,490040.53,3603,818330.3195,1.669923752
CT891,EVAPCO,AT 228-2K24,"1,198",5266,(2) 20,20,2,40,29.82804134,312300,596180.98,3594,816286.1971,1.36919195
CT892,EVAPCO,AT 228-2L24,"1,329",5842,(2) 25,25,2,50,37.28505168,335200,639897.1,3987,905546.207,1.415143478
CT893,EVAPCO,AT 228-2M24,"1,402",6163,(2) 30,30,2,60,44.74206201,355400,678458.92,4206,955286.5178,1.408024116
CT894,EVAPCO,AT 228-2N24,"1,520",6682,(2) 40,40,2,80,59.65608268,389900,744319.45,4560,1035688.664,1.391457211
CT895,EVAPCO,AT 228-2O24,"1,633",7179,(2) 50,50,2,100,74.57010335,418800,799489.57,4899,1112683.94,1.391742901
CT896,EVAPCO,AT 228-3K24,"1,376",6049,(2) 20,20,2,40,29.82804134,307600,587208.67,4128,937570.7907,1.596656914
CT897,EVAPCO,AT 228-3L24,"1,510",6638,(2) 25,25,2,50,37.28505168,330000,629970.29,4530,1028874.923,1.633211806
CT898,EVAPCO,AT 228-3M24,"1,582",6955,(2) 30,30,2,60,44.74206201,349800,667768.51,4746,1077933.86,1.614232835
CT899,EVAPCO,AT 228-3N24,"1,740",7649,(2) 40,40,2,80,59.65608268,383000,731147.34,5220,1185590.971,1.621548629
CT900,EVAPCO,AT 228-3O24,"1,855",8155,(2) 50,50,2,100,74.57010335,411000,784599.37,5565,1263948.995,1.610948271
CT901,EVAPCO,AT 228-3P24,"1,969",8656,(2) 60,60,2,120,89.48412402,435100,830606.29,5907,1341625.644,1.61523656
CT902,EVAPCO,AT 228-4K24,"1,508",6629,(2) 20,20,2,40,29.82804134,302100,576709.17,4524,1027512.175,1.7816817
CT903,EVAPCO,AT 228-4L24,"1,630",7166,(2) 25,25,2,50,37.28505168,324200,618898.09,4890,1110639.817,1.794543941
CT904,EVAPCO,AT 228-4M24,"1,706",7500,(2) 30,30,2,60,44.74206201,343700,656123.61,5118,1162424.251,1.771654362
CT905,EVAPCO,AT 228-4N24,"1,853",8146,(2) 40,40,2,80,59.65608268,376600,718929.74,5559,1262586.246,1.756202564
CT906,EVAPCO,AT 228-4O24,"1,952",8581,(2) 50,50,2,100,74.57010335,404400,771999.96,5856,1330042.284,1.722852786
CT907,EVAPCO,AT 228-4P24,"2,067",9087,(2) 60,60,2,120,89.48412402,428100,817243.28,6201,1408400.308,1.723355013
CT908,EVAPCO,AT 228-4Q24,"2,221",9764,(2) 75,75,2,150,111.855155,458900,876040.51,6663,1513331.923,1.727467971
CT909,EVAPCO,AT 228-4R24*,"2,350",10331,(2) 100,100,2,200,149.1402067,502900,960036.55,7050,1601229.185,1.667883567
CT910,EVAPCO,AT 214-2K48,"1,205",5297,(2) 20,20,2,40,29.82804134,313500,598471.78,3615,821055.8159,1.371920687
CT911,EVAPCO,AT 214-2L48,"1,336",5873,(2) 25,25,2,50,37.28505168,336500,642378.8,4008,910315.8258,1.417101288
CT912,EVAPCO,AT 214-2M48,"1,410",6198,(2) 30,30,2,60,44.74206201,356800,681131.52,4230,960737.5108,1.410502207
CT913,EVAPCO,AT 214-2N48,"1,527",6713,(2) 40,40,2,80,59.65608268,391500,747373.85,4581,1040458.283,1.392152379
CT914,EVAPCO,AT 214-2O48,"1,641",7214,(2) 50,50,2,100,74.57010335,420400,802543.98,4923,1118134.933,1.393238211
CT915,EVAPCO,AT 214-3K48,"1,383",6080,(2) 20,20,2,40,29.82804134,308800,589499.48,4149,942340.4095,1.598543252
CT916,EVAPCO,AT 214-3L48,"1,517",6669,(2) 25,25,2,50,37.28505168,331200,632261.1,4551,1033644.542,1.63483812
CT917,EVAPCO,AT 214-3M48,"1,589",6985,(2) 30,30,2,60,44.74206201,351200,670441.11,4767,1082703.478,1.614912117
CT918,EVAPCO,AT 214-3N48,"1,748",7684,(2) 40,40,2,80,59.65608268,384400,733819.94,5244,1191041.964,1.623071128
CT919,EVAPCO,AT 214-3O48,"1,863",8190,(2) 50,50,2,100,74.57010335,412500,787462.87,5589,1269399.988,1.6120125
CT920,EVAPCO,AT 214-3P48,"1,978",8695,(2) 60,60,2,120,89.48412402,436800,833851.59,5934,1347758.012,1.61630442
CT921,EVAPCO,AT 214-4K48,"1,514",6656,(2) 20,20,2,40,29.82804134,303200,578809.07,4542,1031600.419,1.782281016
CT922,EVAPCO,AT 214-4L48,"1,637",7196,(2) 25,25,2,50,37.28505168,325400,621188.89,4911,1115409.436,1.795604288
CT923,EVAPCO,AT 214-4M48,"1,713",7530,(2) 30,30,2,60,44.74206201,345000,658605.31,5139,1167193.869,1.772220562
CT924,EVAPCO,AT 214-4N48,"1,860",8177,(2) 40,40,2,80,59.65608268,378000,721602.34,5580,1267355.865,1.75630787
CT925,EVAPCO,AT 214-4O48,"1,960",8616,(2) 50,50,2,100,74.57010335,405900,774863.46,5880,1335493.277,1.723520777
CT926,EVAPCO,AT 214-4P48,"2,075",9122,(2) 60,60,2,120,89.48412402,429800,820488.58,6225,1413851.301,1.723182173
CT927,EVAPCO,AT 214-4Q48,"2,230",9803,(2) 75,75,2,150,111.855155,460600,879285.81,6690,1519464.29,1.728066426
CT928,EVAPCO,AT 214-4R48*,"2,359",10370,(2) 100,100,2,200,149.1402067,504800,963663.65,7077,1607361.552,1.667969472
CT929,EVAPCO,AT 314-2K72,"1,789",7865,(3) 20,20,3,60,44.74206201,467000,891503.42,5367,1218978.303,1.367328805
CT930,EVAPCO,AT 314-2L72,"1,986",8731,(3) 25,25,3,75,55.92757752,501300,956982.15,5958,1353209.005,1.414037877
CT931,EVAPCO,AT 314-2M72,"2,095",9210,(3) 30,30,3,90,67.11309302,531600,1014824.88,6285,1427478.784,1.406625733
CT932,EVAPCO,AT 314-2N72,"2,271",9983,(3) 40,40,3,120,89.48412402,583200,1113329.32,6813,1547400.629,1.389885813
CT933,EVAPCO,AT 314-2O72,"2,439",10722,(3) 50,50,3,150,111.855155,626300,1195607.26,7317,1661871.481,1.389981089
CT934,EVAPCO,AT 314-3K72,"2,056",9038,(3) 20,20,3,60,44.74206201,460000,878140.41,6168,1400905.193,1.595308877
CT935,EVAPCO,AT 314-3L72,"2,257",9922,(3) 25,25,3,75,55.92757752,493500,942091.94,6771,1537861.391,1.632389923
CT936,EVAPCO,AT 314-3M72,"2,364",10392,(3) 30,30,3,90,67.11309302,523200,998789.27,7092,1610768.422,1.612720996
CT937,EVAPCO,AT 314-3N72,"2,601",11434,(3) 40,40,3,120,89.48412402,572800,1093475.71,7803,1772254.089,1.620753044
CT938,EVAPCO,AT 314-3O72,"2,773",12190,(3) 50,50,3,150,111.855155,614600,1173271.95,8319,1889450.438,1.610411328
CT939,EVAPCO,AT 314-3P72,"2,944",12942,(3) 60,60,3,180,134.226186,650800,1242377.78,8832,2005965.413,1.614617906
CT940,EVAPCO,AT 314-4K72,"2,255",9913,(3) 20,20,3,60,44.74206201,451700,862295.7,6765,1536498.643,1.781869765
CT941,EVAPCO,AT 314-4L72,"2,437",10713,(3) 25,25,3,75,55.92757752,484800,925483.63,7311,1660508.733,1.794206481
CT942,EVAPCO,AT 314-4M72,"2,551",11214,(3) 30,30,3,90,67.11309302,514000,981226.46,7653,1738185.383,1.771441614
CT943,EVAPCO,AT 314-4N72,"2,770",12177,(3) 40,40,3,120,89.48412402,563200,1075149.3,8310,1887406.316,1.755482992
CT944,EVAPCO,AT 314-4O72,"2,919",12832,(3) 50,50,3,150,111.855155,604800,1154563.74,8757,1988931.06,1.722668909
CT945,EVAPCO,AT 314-4P72,"3,091",13588,(3) 60,60,3,180,134.226186,640300,1222333.27,9273,2106127.408,1.723038598
CT946,EVAPCO,AT 314-4Q72,"3,322",14604,(3) 75,75,3,225,167.7827325,686300,1310147.31,9966,2263524.83,1.727687266
CT947,EVAPCO,AT 428-2K48,"2,231",9808,(4)20,20,4,80,59.65608268,595300,1136428.23,6693,1520145.664,1.337652147
CT948,EVAPCO,AT 428-2L48,"2,482",10911,(4)25,25,4,100,74.57010335,639000,1219851.57,7446,1691170.569,1.386374055
CT949,EVAPCO,AT 428-2M48,"2,626",11544,(4)30,30,4,120,89.48412402,677600,1293539.01,7878,1789288.442,1.383250473
CT950,EVAPCO,AT 428-2N48,"2,846",12511,(4)40,40,4,160,119.3121654,743500,1419342.16,8538,1939190.749,1.366260228
CT951,EVAPCO,AT 428-2O48,"3,067",13483,(4)50,50,4,200,149.1402067,798500,1524337.21,9201,2089774.429,1.370939718
CT952,EVAPCO,AT 428-3K48,"2,585",11364,(4)20,20,4,80,59.65608268,586200,1119056.32,7755,1761352.103,1.573961976
CT953,EVAPCO,AT 428-3L48,"2,837",12472,(4)25,25,4,100,74.57010335,629300,1201334.26,8511,1933058.382,1.609092858
CT954,EVAPCO,AT 428-3M48,"2,984",13118,(4)30,30,4,120,89.48412402,667200,1273685.4,8952,2033220.377,1.596328562
CT955,EVAPCO,AT 428-3N48,"3,283",14432,(4)40,40,4,160,119.3121654,730800,1395097.85,9849,2236951.24,1.603436802
CT956,EVAPCO,AT 428-3O48,"3,509",15426,(4)50,50,4,200,149.1402067,784200,1497038.5,10527,2390941.791,1.597114429
CT957,EVAPCO,AT 428-3P48,"3,728",16389,(4)60,60,4,240,178.968248,830200,1584852.54,11184,2540162.724,1.602775436
CT958,EVAPCO,AT 428-4K48,"2,858",12564,(4)20,20,4,80,59.65608268,575800,1099202.71,8574,1947367.238,1.77161793
CT959,EVAPCO,AT 428-4L48,"3,093",13597,(4)25,25,4,100,74.57010335,618100,1179953.45,9279,2107490.157,1.786079063
CT960,EVAPCO,AT 428-4M48,"3,237",14230,(4)30,30,4,120,89.48412402,655300,1250968.29,9711,2205608.03,1.76312066
CT961,EVAPCO,AT 428-4N48,"3,524",15492,(4)40,40,4,160,119.3121654,718100,1370853.54,10572,2401162.403,1.75158201
CT962,EVAPCO,AT 428-4O48,"3,714",16327,(4)50,50,4,200,149.1402067,771300,1472412.39,11142,2530623.486,1.718692062
CT963,EVAPCO,AT 428-4P48,"3,933",17290,(4)60,60,4,240,178.968248,816800,1559271.93,11799,2679844.418,1.7186511
CT964,EVAPCO,AT 428-4Q48,"4,229",18591,(4)75,75,4,300,223.7103101,875700,1671712.08,12687,2881531.158,1.723700623
CT965,EVAPCO,AT 428-4R48*,"4,475",19672,(4)100,100,4,400,298.2804134,960000,1832640.86,13425,3049149.192,1.663800727
CT966,EVAPCO,AT 114-5K26,"1,003",4409,(2) 20,20,2,40,29.82804134,200200,382181.98,3009,683418.2435,1.788201122
CT967,EVAPCO,AT 114-5L26,"1,078",4739,(2) 25,25,2,50,37.28505168,214700,409862.49,3234,734521.3026,1.792116422
CT968,EVAPCO,AT 114-5M26,"1,142",5020,(2) 30,30,2,60,44.74206201,227300,433915.9,3426,778129.2463,1.793272016
CT969,EVAPCO,AT 114-5N26,"1,247",5482,(2) 40,40,2,80,59.65608268,248500,474386.72,3741,849673.529,1.791098885
CT970,EVAPCO,AT 114-5O26,"1,332",5856,(2) 50,50,2,100,74.57010335,266300,508366.94,3996,907590.3293,1.785305576
CT971,EVAPCO,AT 228-5K26,"1,963",8629,(4) 20,20,4,80,59.65608268,392000,748328.35,5889,1337537.4,1.787367001
CT972,EVAPCO,AT 228-5L26,"2,111",9280,(4) 25,25,4,100,74.57010335,420400,802543.98,6333,1438380.77,1.792276577
CT973,EVAPCO,AT 228-5M26,"2,236",9830,(4) 30,30,4,120,89.48412402,445100,849696.3,6708,1523552.535,1.7930554
CT974,EVAPCO,AT 228-5N26,"2,443",10740,(4) 40,40,4,160,119.3121654,486800,929301.64,7329,1664596.978,1.791234315
CT975,EVAPCO,AT 228-5O26,"2,613",11487,(4) 50,50,4,200,149.1402067,521700,995925.77,7839,1780430.578,1.787714144
CT976,EVAPCO,AT 214-5K52,"1,971",8665,(4) 20,20,4,80,59.65608268,393500,751191.85,5913,1342988.393,1.787810118
CT977,EVAPCO,AT 214-5L52,"2,119",9315,(4) 25,25,4,100,74.57010335,422100,805789.28,6357,1443831.763,1.791823003
CT978,EVAPCO,AT 214-5M52,"2,245",9869,(4) 30,30,4,120,89.48412402,446800,852941.6,6735,1529684.902,1.793422789
CT979,EVAPCO,AT 214-5N52,"2,452",10779,(4) 40,40,4,160,119.3121654,488700,932928.74,7356,1670729.345,1.790843479
CT980,EVAPCO,AT 214-5O52,"2,622",11526,(4) 50,50,4,200,149.1402067,523700,999743.77,7866,1786562.946,1.787020837
CT981,EVAPCO,AT 314-5K78,"2,936",12907,(6) 20,20,6,120,89.48412402,586300,1119247.22,8808,2000514.42,1.787374922
CT982,EVAPCO,AT 314-5L78,"3,157",13878,(6) 25,25,6,150,111.855155,628800,1200379.76,9471,2151098.1,1.792014634
CT983,EVAPCO,AT 314-5M78,"3,344",14700,(6) 30,30,6,180,134.226186,665700,1270821.9,10032,2278515.061,1.792946022
CT984,EVAPCO,AT 314-5N78,"3,655",16068,(6) 40,40,6,240,178.968248,728100,1389943.55,10965,2490422.413,1.791743565
CT985,EVAPCO,AT 314-5O78,"3,908",17180,(6) 50,50,6,300,223.7103101,780300,1489593.4,11724,2662810.065,1.787608665
CT986,EVAPCO,AT 428-5K52,"3,857",16956,(8) 20,20,8,160,119.3121654,746200,1424496.47,11571,2628059.985,1.84490453
CT987,EVAPCO,AT 428-5L52,"4,148",18235,(8) 25,25,8,200,149.1402067,800400,1527964.32,12444,2826339.854,1.849742056
CT988,EVAPCO,AT 428-5M52,"4,395",19321,(8) 30,30,8,240,178.968248,847500,1617878.26,13185,2994639.262,1.850966999
CT989,EVAPCO,AT 428-5N52,"4,806",21128,(8) 40,40,8,320,238.6243307,927000,1769643.83,14418,3274684.026,1.850476335
CT990,EVAPCO,AT 428-5O52,"5,141",22600,(8) 50,50,8,400,298.2804134,993400,1896401.49,15423,3502944.357,1.847153348
CT991,EVAPCO,AT 342-5K26,"2,882",12669,6 (20),20,6,120,89.48412402,588700,1123828.83,8646,1963720.217,1.747348147
CT992,EVAPCO,AT 342-5L26,"3,100",13628,6 (25),25,6,150,111.855155,631500,1205534.06,9300,2112259.775,1.752136118
CT993,EVAPCO,AT 342-5M26,"3,286",14445,6 (30),30,6,180,134.226186,668600,1276358,9858,2238995.362,1.754206395
CT994,EVAPCO,AT 342-5N26,"3,593",15795,6 (40),40,6,240,178.968248,731300,1396052.35,10779,2448177.217,1.753642842
CT995,EVAPCO,AT 342-5O26,"3,844",16898,6 (50),50,6,300,223.7103101,783700,1496084,11532,2619202.122,1.750705255
CT996,EVAPCO,AT 456-5K26,"3,802",16714,(8) 20,20,8,160,119.3121654,746800,1425641.87,11406,2590584.408,1.817135472
CT997,EVAPCO,AT 456-5L26,"4,090",17980,(8) 25,25,8,200,149.1402067,801100,1529300.62,12270,2786820.155,1.822284073
CT998,EVAPCO,AT 456-5M26,"4,335",19057,(8) 30,30,8,240,178.968248,848200,1619214.56,13005,2953756.815,1.824191118
CT999,EVAPCO,AT 456-5N26,"4,743",20851,(8) 40,40,8,320,238.6243307,927900,1771361.93,14229,3231757.456,1.824447846
CT1000,EVAPCO,AT 456-5O26,"5,075",22310,(8) 50,50,8,400,298.2804134,994400,1898310.49,15225,3457973.665,1.821605941
